<!DOCTYPE html><html><head><title>Modbus: par&aacute;metros y valores de medici&oacute;n</title><script type="text/javascript" src="scripts\jquery-1.11.2.js"></script><script type="text/javascript" src="scripts\jquery.tablesorter.js"></script><script type="text/javascript" src="scripts\floatingheader.js"></script><link rel="stylesheet" href="images\parameterlist.css"><link rel="shortcut icon" type="image/x-icon" href="images\favicon.ico"><meta charset="UTF-8"><script>$(document).ready(function() {createFloatingTableHeader();$("#paraTable").tablesorter( {sortList:[[0,0],[4,0]]} );});</script></head>
<body><header><nav></nav><div id="header"><img src="images\sma_logo.png" alt="SMA Solar Technology AG"/><div id="headercontent"><h1>Par&aacute;metros y valores de medici&oacute;n Modbus<sup>&reg;</sup></h1>
<h2>SI4.4M-12 / SI6.0H-12 / SI8.0H-12 / SI4.4M-13 / SI6.0H-13 / SI8.0H-13 (SUNNY ISLAND 4.4M / 6.0H / 8.0H)</h2><p>Esta lista es v&aacute;lida a partir de la versi&oacute;n de firmware: 3.20.09.R</h2><p>(para sistemas sujetos a las normas VDE-AR-N 4105-11:2018, EN50549-1:2018, C10/11:2019, G98-1:2018, G99-1:2018, CEI 0-21:2019 tipo A/tipo B, Generator TOR tipo A de las disposiciones europeas de conexi&oacute;n a la red de acuerdo con el Reglamento (UE): Este firmware no es apto para sistemas multicl&uacute;ster y de red aislada)</p></div></div></header>
<section><table class="tableWithFloatingHeader" id="paraTable"><thead><tr><th><p>Direcci&oacute;n de registro SMA</p></th><th><p>Cantidad de registros de SMA conectados</p></th><th><p>Tipo de datos SMA</p></th><th><p>Formato de datos SMA</p></th><th><p>Acceso SMA</p></th><th class="SunSpec"><p>Direcci&oacute;n de registro SunSpec</p></th><th class="SunSpec"><p>Nombre SunSpec</p></th><th class="SunSpec"><p>Informaci&oacute;n modelo SunSpec</p></th><th class="SunSpec"><p>Cantidad de registros de SunSpec conectados</p></th><th class="SunSpec"><p>Tipo de datos SunSpec</p></th><th class="SunSpec"><p>Registro del factor de escalada SunSpec</p></th><th class="SunSpec"><p>Acceso SunSpec</p></th><th><p>Unidad</p></th><th><p>Rango de valores de SMA</p></th><th><p>Valor predeterminado</p></th><th><p>Grid Guard</p></th><th><p>Objeto de control de la instalaci&oacute;n</p></th><th><p>Nombre del par&aacute;metro en Speedwire/Webconnect y WLAN</p></th><th><p>Nombre del par&aacute;metro en RS485</p></th><th><p>Nombre del objeto</p></th></tr></thead><tbody>
<tr><td><p class="readonly">31059</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: S&iacute; (Yes)</p><p>1130: No (No)</p><p>16777213: No hay informaci&oacute;n (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Fase de absorción activa</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.AbsPhsAct</p></td></tr>
<tr><td><p class="readonly">30843</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Corriente de la batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Amp</p></td></tr>
<tr><td><p class="readonly">30987</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX1</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Error de estado de carga de batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.BatChaDif</p></td></tr>
<tr><td><p class="readonly">41281</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>HIDDEN</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>3643: 44V (44V)</p><p>3644: 46V (46V)</p><p>3645: 48V (48V)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tensión nominal de la batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.BatVTyp</p></td></tr>
<tr><td><p class="readonly">40031</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40259</p></td><td class="SunSpec"><p class="readonly">AhrRtg</p></td><td class="SunSpec"><p class="readonly">120</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40260</p></td><td class="SunSpec"><p>RO</p></td><td><p>Ah</p></td><td><p>0&nbsp;Ah a 10000&nbsp;Ah</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Capacidad nominal de batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.CapacRtg</p></td></tr>
<tr><td><p class="readonly">40187</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40257</p></td><td class="SunSpec"><p class="readonly">WHRtg</p></td><td class="SunSpec"><p class="readonly">120</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40258</p></td><td class="SunSpec"><p>RO</p></td><td><p>Wh</p></td><td><p>0&nbsp;Wh a 2147483,647&nbsp;Wh</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Capacidad nominal de batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.CapacRtgWh</p></td></tr>
<tr><td><p class="readonly">31061</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: S&iacute; (Yes)</p><p>1130: No (No)</p><p>16777213: No hay informaci&oacute;n (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Control carga bat. mediante comunic. disponible</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.ChaCtlComAval</p></td></tr>
<tr><td><p class="readonly">34669</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: S&iacute; (Yes)</p><p>1130: No (No)</p><p>16777213: No hay informaci&oacute;n (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Control carga bat. mediante comunic. disponible</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.ChaCtlComAval</p></td></tr>
<tr><td><p class="readonly">30845</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40378</p></td><td class="SunSpec"><p class="readonly">ChaState</p></td><td class="SunSpec"><p class="readonly">124</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40392</p></td><td class="SunSpec"><p>RO</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Estado de carga actual de batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.ChaStt</p></td></tr>
<tr><td><p class="readonly">40717</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Ohm</p></td><td><p>0&nbsp;Ω a 0,100000&nbsp;Ω</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Resistencia de cable de conexión de batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.DcRis</p></td></tr>
<tr><td><p class="readonly">30847</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>0&nbsp;% a 200&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Capacidad actual de la batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.ActlCapacNom</p></td></tr>
<tr><td><p class="readonly">30857</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cantidad de ciclos de carga de la batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.CapacThrpCnt</p></td></tr>
<tr><td><p class="readonly">30993</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;a 2&nbsp;</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Factor de carga: Relación carga/descarga de batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.ChaFact</p></td></tr>
<tr><td><p class="readonly">30989</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-2147483.647&nbsp;A a 2147483.647&nbsp;A</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Máxima corriente de batería producida en dirección de carga</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.ChaAMax</p></td></tr>
<tr><td><p class="readonly">30991</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-2147483.647&nbsp;A a 2147483.647&nbsp;A</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Máxima corriente de batería producida en dirección de descarga</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.DschAMax</p></td></tr>
<tr><td><p class="readonly">30995</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s&nbsp;a&nbsp;1036800000&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tiempo funcionamiento contador estadística batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.StatTm</p></td></tr>
<tr><td><p class="readonly">30997</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>&deg;C</p></td><td><p>-40&nbsp;&deg;C a 100&nbsp;&deg;C</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Temperatura mínima medida de batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.TmpValMin</p></td></tr>
<tr><td><p class="readonly">30999</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>&deg;C</p></td><td><p>-40&nbsp;&deg;C a 100&nbsp;&deg;C</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Temperatura máxima medida de batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.TmpValMax</p></td></tr>
<tr><td><p class="readonly">30567</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Ah</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Contador para horas amperios carga batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.TotAhIn</p></td></tr>
<tr><td><p class="readonly">30569</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Ah</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Contador para horas amperios desc. batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.TotAhOut</p></td></tr>
<tr><td><p class="readonly">31001</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tensión máxima producida de batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.VolMax</p></td></tr>
<tr><td><p class="readonly">31003</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tiempo restante hasta carga completa</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.FulChaRmgTm</p></td></tr>
<tr><td><p class="readonly">31005</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tiempo restante hasta carga de compensación</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.EqChaRmgTm</p></td></tr>
<tr><td><p class="readonly">40533</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>381: Parada (Stop)</p><p>1466: Esperar (Wait)</p><p>1467: Iniciar (Str)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Carga de compensación manual</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Operation.EqChaMan</p></td></tr>
<tr><td><p class="readonly">30955</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40381<br/>40301</p></td><td class="SunSpec"><p class="readonly">ChaSt<br/>StorConn</p></td><td class="SunSpec"><p class="readonly">124<br/>122</p></td><td class="SunSpec"><p class="readonly">1<br/>1</p></td><td class="SunSpec"><p class="readonly">uint16<br/>uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO<br/>RO</p></td><td><p>-</p></td><td><p><p>2292: Cargar batería (BatChaStt)</p><p>2293: Descargar batería (BatDschStt)</p><p>16777213: No hay informaci&oacute;n (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Estado funcionamiento batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.OpStt</p></td></tr>
<tr><td><p class="readonly">40715</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>&deg;C</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Límite conex. bat. tras desconexión por sobretemp.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.OvTmpRstr</p></td></tr>
<tr><td><p class="readonly">31007</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tiempo restante de absorción</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.RmgChaTm</p></td></tr>
<tr><td><p class="readonly">40033</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TEMP</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>&deg;C</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Temperatura máx. de batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.TmpMax</p></td></tr>
<tr><td><p class="readonly">30849</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>&deg;C</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Temperatura de batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.TmpVal</p></td></tr>
<tr><td><p class="readonly">40035</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1782: Batería plomo cerrada (VRLA) (BatTypVRLA)</p><p>1783: Batería de plomo líquida (FLA) (BatTypFLA)</p><p>1785: Iones de litio (ión litio) (BatTypLiIon)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tipo de batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Typ</p></td></tr>
<tr><td><p class="readonly">30851</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40380</p></td><td class="SunSpec"><p class="readonly">InBatV</p></td><td class="SunSpec"><p class="readonly">124</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40394</p></td><td class="SunSpec"><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tensión de batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Vol</p></td></tr>
<tr><td><p class="readonly">40037</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>40&nbsp;V a 48&nbsp;V</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tensión nominal batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.VRtg</p></td></tr>
<tr><td><p class="readonly">31397</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Carga de la batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatChrg.BatChrg</p></td></tr>
<tr><td><p class="readonly">31393</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Carga momentánea de batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatChrg.CurBatCha</p></td></tr>
<tr><td><p class="readonly">31401</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Descarga de la batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatDsch.BatDsch</p></td></tr>
<tr><td><p class="readonly">31395</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Descarga momentánea de batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatDsch.CurBatDsch</p></td></tr>
<tr><td><p class="readonly">40189</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40372<br/>40261</p></td><td class="SunSpec"><p class="readonly">WChaMax<br/>MaxChaRte</p></td><td class="SunSpec"><p class="readonly">124<br/>120</p></td><td class="SunSpec"><p class="readonly">1<br/>1</p></td><td class="SunSpec"><p class="readonly">uint16<br/>uint16</p></td><td class="SunSpec"><p class="readonly">40388<br/>40262</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img><br/>RO</p></td><td><p>O</p></td><td><p>0&nbsp;W a 100000&nbsp;W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia carga máx. conv. bat.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatConv.WMaxCha</p></td></tr>
<tr><td><p class="readonly">40191</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40263</p></td><td class="SunSpec"><p class="readonly">MaxDisChaRte</p></td><td class="SunSpec"><p class="readonly">120</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40264</p></td><td class="SunSpec"><p>RO</p></td><td><p>O</p></td><td><p>0&nbsp;W a 100000&nbsp;W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia desc. máx. conv. bat.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatConv.WMaxDsch</p></td></tr>
<tr><td><p class="readonly">40705</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>0&nbsp;% a 90&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Estado carga superior para reactivar inyección</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.ChaSttFeedAct</p></td></tr>
<tr><td><p class="readonly">40707</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Estado carga inferior para bloqueo de inyección</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.ChaSttFeedIna</p></td></tr>
<tr><td><p class="readonly">40719</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Lím. inf. protec. descarga profunda antes descon.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.DschProDmLim</p></td></tr>
<tr><td><p class="readonly">40721</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>2&nbsp;% a 50&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ancho mínimo intervalo protec. descarga profunda</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.DschProDmMin</p></td></tr>
<tr><td><p class="readonly">40723</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>0&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ancho mínimo intervalo de corriente de reserva</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.BckDmMin</p></td></tr>
<tr><td><p class="readonly">40725</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>4&nbsp;% a 20&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ancho intevalo para mantener estado carga batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.SelfCsmpBrd</p></td></tr>
<tr><td><p class="readonly">40727</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>0&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ancho mínimo del intervalo de autoconsumo</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.SelfCsmpBrdMin</p></td></tr>
<tr><td><p class="readonly">40729</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>2624: Junio productivo (JunMaxYld)</p><p>2625: Diciembre productivo (DecMaxYld)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Mes más rentable para rango de aprovechamiento de batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.MaxYldMth</p></td></tr>
<tr><td><p class="readonly">40731</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: S&iacute; (Yes)</p><p>1130: No (No)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Funcionamiento de temporada activo</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.SanModAct</p></td></tr>
<tr><td><p class="readonly">31009</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Límite inferior de descarga para rango de consumo propio</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.SelfCsmpDmLim</p></td></tr>
<tr><td><p class="readonly">31057</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>2614: Intervalo de autoconsumo (SelfCsmpDm)</p><p>2615: Intervalo mant. estado carga (ChaSttDm)</p><p>2616: Intervalo corriente reserva (BckDm)</p><p>2617: Intv. prot. descarga profunda (DschProDm)</p><p>2618: Intervalo descarga profunda (ExhDschDm)</p><p>16777213: No hay informaci&oacute;n (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Estado de intervalo útil de batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.Stt</p></td></tr>
<tr><td><p class="readonly">40733</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>41&nbsp;V a 63&nbsp;V</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Valor nom. tensión con gestión desactivada batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.BMSInaVol</p></td></tr>
<tr><td><p class="readonly">40039</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>min</p></td><td><p>1&nbsp;min a 600&nbsp;min</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tiempo para carga rápida batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.BstChaTmm</p></td></tr>
<tr><td><p class="readonly">40085</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>2.200000&nbsp;V a 2.700000&nbsp;V</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tensión nominal de carga de celda p. carga rápida</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.BstChaVolSpt</p></td></tr>
<tr><td><p class="readonly">40083</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>0&nbsp;A&nbsp;a&nbsp;900&nbsp;A</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Corriente máxima de descarga de la batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.DschAmpMax</p></td></tr>
<tr><td><p class="readonly">40079</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>35&nbsp;V a 63&nbsp;V</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tensión mínima de la batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.DschStopVol</p></td></tr>
<tr><td><p class="readonly">40741</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Carga de compensación automática</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.EqChaAuto</p></td></tr>
<tr><td><p class="readonly">31067</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>kWh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cantidad de ciclos de compensación de la batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.EqChaCnt</p></td></tr>
<tr><td><p class="readonly">40737</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>604800&nbsp;s&nbsp;a&nbsp;31536000&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tiempo de ciclo de carga de compensación</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.EqChaCycTm</p></td></tr>
<tr><td><p class="readonly">40089</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>2.300000&nbsp;V a 2.7&nbsp;V</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tensión nominal carga celda p. carga compensación</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.EqChaVolSpt</p></td></tr>
<tr><td><p class="readonly">31073</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Descarga relat. batería desde última carga compen.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.EqDschNom</p></td></tr>
<tr><td><p class="readonly">40041</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>h</p></td><td><p>1&nbsp;h a 48&nbsp;h</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tiempo para carga de compensación batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.EqChaTmh</p></td></tr>
<tr><td><p class="readonly">31069</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cantidad de cargas completas de la batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.FulChaCnt</p></td></tr>
<tr><td><p class="readonly">40735</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>86400&nbsp;s&nbsp;a&nbsp;15552000&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tiempo de ciclo de carga completa</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.FulChaCycTm</p></td></tr>
<tr><td><p class="readonly">40087</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>2.3&nbsp;V a 2.7&nbsp;V</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tensión nominal carga de celda p. carga completa</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.FulChaVolSpt</p></td></tr>
<tr><td><p class="readonly">40043</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>h</p></td><td><p>1&nbsp;h a 20&nbsp;h</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tiempo para carga completa batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.FulChaTmh</p></td></tr>
<tr><td><p class="readonly">31071</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Descarga relat. batería desde última carga compl.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.FulDschNom</p></td></tr>
<tr><td><p class="readonly">40045</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>10&nbsp;A&nbsp;a&nbsp;900&nbsp;A</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Corriente de carga máx. batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.MaxChaAmp</p></td></tr>
<tr><td><p class="readonly">40739</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V/°C</p></td><td><p>0&nbsp;V/&deg;C a 0,01&nbsp;V/&deg;C</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Compensación de temperatura de batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.TmpCpn</p></td></tr>
<tr><td><p class="readonly">40091</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>2.2&nbsp;V a 2.4&nbsp;V</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tensión nominal carga celda p. carga mantenimiento</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.TrcChaVolSpt</p></td></tr>
<tr><td><p class="readonly">40795</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Potencia máx. carga batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">CmpBMS.BatChaMaxW</p></td></tr>
<tr><td><p class="readonly">44433</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Potencia máx. carga batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">CmpBMS.BatChaMaxW</p></td></tr>
<tr><td><p class="readonly">40799</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Potencia máx. descarga batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">CmpBMS.BatDschMaxW</p></td></tr>
<tr><td><p class="readonly">44437</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Potencia máx. descarga batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">CmpBMS.BatDschMaxW</p></td></tr>
<tr><td><p class="readonly">40801</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Valor nom. pot. interc. red</p></td><td><p class="readonly">-</p></td><td><p class="readonly">CmpBMS.GridWSpt</p></td></tr>
<tr><td><p class="readonly">44439</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Valor nom. pot. interc. red</p></td><td><p class="readonly">-</p></td><td><p class="readonly">CmpBMS.GridWSpt</p></td></tr>
<tr><td><p class="readonly">40236</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p><p>2289: Cargar batería (BatChaMod)</p><p>2290: Descargar batería (BatDschMod)</p><p>2424: Preajuste (Dft)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Modo de funcionamiento de BMS</p></td><td><p class="readonly">-</p></td><td><p class="readonly">CmpBMS.OpMod</p></td></tr>
<tr><td><p class="readonly">41259</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW</p></td><td class="SunSpec"><p class="readonly">40375</p></td><td class="SunSpec"><p class="readonly">StorCtl_Mod</p></td><td class="SunSpec"><p class="readonly">124</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p><p>2289: Cargar batería (BatChaMod)</p><p>2290: Descargar batería (BatDschMod)</p><p>2424: Preajuste (Dft)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Modo de funcionamiento de BMS</p></td><td><p class="readonly">-</p></td><td><p class="readonly">CmpBMS.OpMod</p></td></tr>
<tr><td><p class="readonly">40013</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>777: Deutsch (LangDE)</p><p>778: English (LangEN)</p><p>779: Italiano (LangIT)</p><p>780: Espa&ntilde;ol (LangES)</p><p>781: Fran&ccedil;ais (LangFR)</p><p>782: &Epsilon;&lambda;&lambda;&eta;&nu;&iota;&kappa;ά (LangEL)</p><p>783: 한국어 (LangKO)</p><p>784: Česky (LangCS)</p><p>785: Portugu&ecirc;s (LangPT)</p><p>786: Nederlands (LangNL)</p><p>798: Polski (LangPL)</p><p>801: ภาษาไทย (LangTH)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Idioma de la interfaz</p></td><td><p class="readonly">CntrySet.Lang</p></td><td><p class="readonly">CntrySettings.Lang</p></td></tr>
<tr><td><p class="readonly">34657</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Estado de entrada digital</p></td><td><p class="readonly">-</p></td><td><p class="readonly">DigIn.OpMod</p></td></tr>
<tr><td><p class="readonly">40749</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Estado de entrada digital</p></td><td><p class="readonly">-</p></td><td><p class="readonly">DigIn.OpMod</p></td></tr>
<tr><td><p class="readonly">40003</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>9499: (UTC AUTOM)Auto. mediante el prot.SMA (TmZnTmSvr)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Huso horario</p></td><td><p class="readonly">-</p></td><td><p class="readonly">DtTm.TmZn</p></td></tr>
<tr><td><p class="readonly">40005</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: S&iacute; (Yes)</p><p>1130: No (No)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cambio autom. horario de verano/invierno activo</p></td><td><p class="readonly">-</p></td><td><p class="readonly">DtTm.DlSvIsOn</p></td></tr>
<tr><td><p class="readonly">40669</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;a 86399&nbsp;</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inicio de inyección fotovoltaica</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGri.StrPvFeedTm</p></td></tr>
<tr><td><p class="readonly">40671</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;a 86399&nbsp;</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Parada de inyección fotovoltaica</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGri.StopPvFeedTm</p></td></tr>
<tr><td><p class="readonly">30909</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Corriente de conexión externa a red, fase A</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.A.phsA</p></td></tr>
<tr><td><p class="readonly">30911</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Corriente de conexión externa a red, fase B</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.A.phsB</p></td></tr>
<tr><td><p class="readonly">30913</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Corriente de conexión externa a red, fase C</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.A.phsC</p></td></tr>
<tr><td><p class="readonly">30901</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Frecuencia de red de conexión externa a red</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.Hz</p></td></tr>
<tr><td><p class="readonly">30903</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tensión de conexión externa a red, fase A</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.PhV.phsA</p></td></tr>
<tr><td><p class="readonly">30905</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tensión de conexión externa a red, fase B</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.PhV.phsB</p></td></tr>
<tr><td><p class="readonly">30907</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tensión de conexión externa a red, fase C</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.PhV.phsC</p></td></tr>
<tr><td><p class="readonly">40673</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s&nbsp;a&nbsp;3600&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tiempo bloqueo hasta conexión adicional a red ext.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.ProLokTm</p></td></tr>
<tr><td><p class="readonly">30985</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Corriente total conexión externa a red</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.TotA</p></td></tr>
<tr><td><p class="readonly">31425</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia reactiva de conexión externa a red</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.TotVAr</p></td></tr>
<tr><td><p class="readonly">31417</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia de conexión externa a red</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.TotW</p></td></tr>
<tr><td><p class="readonly">31427</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia reactiva conexión externa a red, fase A</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.VAr.phsA</p></td></tr>
<tr><td><p class="readonly">31429</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia reactiva conexión externa a red, fase B</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.VAr.phsB</p></td></tr>
<tr><td><p class="readonly">31431</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia reactiva conexión externa a red, fase C</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.VAr.phsC</p></td></tr>
<tr><td><p class="readonly">31419</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia de conexión externa a red, fase A</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.W.phsA</p></td></tr>
<tr><td><p class="readonly">31421</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia de conexión externa a red, fase B</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.W.phsB</p></td></tr>
<tr><td><p class="readonly">31423</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia de conexión externa a red, fase C</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.W.phsC</p></td></tr>
<tr><td><p class="readonly">40047</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Corriente nominal de generador</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.ARtg</p></td></tr>
<tr><td><p class="readonly">40049</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Arranque autom&aacute;tico de generador</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.AutoStr</p></td></tr>
<tr><td><p class="readonly">30565</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cantidad arranques de generador</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.Diag.StrCnt</p></td></tr>
<tr><td><p class="readonly">40055</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>381: Parada (Stop)</p><p>1467: Iniciar (Str)</p><p>1776: Manualmente una hora (Man1h)</p><p>10908: Arranque automático de generador (Gn.AutoStr)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Control manual de generador</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.ManCtl</p></td></tr>
<tr><td><p class="readonly">40137</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>26: Confirmar fallo (Ackn)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Confirmar error de generador</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.Operation.Ackn</p></td></tr>
<tr><td><p class="readonly">30917</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>1392: Error (Flt)</p><p>1787: Inicialización (Init)</p><p>1788: Listo (Rdy)</p><p>1789: Calentamiento (Warming)</p><p>1790: Sincronizar (Syn)</p><p>1791: Conectado (ConnAct)</p><p>1792: Volver a sincronizar (ReSyn)</p><p>1793: Separación del generador (GnDscon)</p><p>1794: Marcha en inercia (StopDl)</p><p>1795: Bloqueado (Lok)</p><p>1796: Bloqueado tras error (FltLok)</p><p>16777213: No hay informaci&oacute;n (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Estado del generador</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.OpStt</p></td></tr>
<tr><td><p class="readonly">40111</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitoriz. tensión generador umbral mínimo inf.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.VolCtl.Min</p></td></tr>
<tr><td><p class="readonly">40113</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitoriz. tensión generador umbral máximo sup.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.VolCtl.Max</p></td></tr>
<tr><td><p class="readonly">40115</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>0&nbsp;V a 10&nbsp;V</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitoriz. tensión generador histér. umbral mín.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.VolCtl.ReconMinDif</p></td></tr>
<tr><td><p class="readonly">40117</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>0&nbsp;V a 10&nbsp;V</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitoriz. tensión generador histér. umbral máx.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.VolCtl.ReconMaxDif</p></td></tr>
<tr><td><p class="readonly">40119</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitoriz. frecuencia generador umbral mínimo inf.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.FrqCtl.Min</p></td></tr>
<tr><td><p class="readonly">40121</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitoriz. frecuencia generador umbral máximo sup.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.FrqCtl.Max</p></td></tr>
<tr><td><p class="readonly">40123</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>0&nbsp;Hz a 2&nbsp;Hz</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitoriz. frec. generador histér. umbral mín.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.FrqCtl.ReconMinDif</p></td></tr>
<tr><td><p class="readonly">40125</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>0&nbsp;Hz a 2&nbsp;Hz</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitoriz. frec. generador histér. umbral máx.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.FrqCtl.ReconMaxDif</p></td></tr>
<tr><td><p class="readonly">40127</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia de retorno máxima generador</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.WMon.RvPwrMax</p></td></tr>
<tr><td><p class="readonly">40129</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s&nbsp;a&nbsp;900&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tiempo activación potencia de retorno máxima generador</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.WMon.RvPwrMaxTms</p></td></tr>
<tr><td><p class="readonly">40535</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>10908: Arranque automático de generador (Gn.AutoStr)</p><p>10911: Control manual de generador (Gn.ManCtl)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Demanda de generador</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.DmdMod</p></td></tr>
<tr><td><p class="readonly">40537</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Límite est. carga bat. inicio gener. interv. tº</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdBatCha.OnLim</p></td></tr>
<tr><td><p class="readonly">40539</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Límite est. carga bat. descon. gener. interv. tº</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdBatCha.OffLim</p></td></tr>
<tr><td><p class="readonly">40541</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;a 86399&nbsp;</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inicio de intervalo tº adic p. demanda generador</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdBatCha.AddTm.StrTm</p></td></tr>
<tr><td><p class="readonly">40543</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;a 86399&nbsp;</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inicio de intervalo de tiempo p. demanda generador</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdBatCha.AddTm.StopTm</p></td></tr>
<tr><td><p class="readonly">40545</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Límite est carga bat descon gener interv tº adic</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdBatCha.AddTm.OnLim</p></td></tr>
<tr><td><p class="readonly">40547</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Límite est carga bat inicio gener interv tº adic</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdBatCha.AddTm.OffLim</p></td></tr>
<tr><td><p class="readonly">40557</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>1736: Carga completa y de compensación (FulEqCha)</p><p>1768: Carga completa (FulCha)</p><p>1769: Carga de compensación (EqCha)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Demanda de generador con tipo de carga ajustado </p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdChaMod.ChaMod</p></td></tr>
<tr><td><p class="readonly">40559</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Reacción en entrada digital de demanda generador</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdDigIn.DigInRea</p></td></tr>
<tr><td><p class="readonly">40549</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: S&iacute; (Yes)</p><p>1130: No (No)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Funcionamiento de generador controlado por tiempo</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdTm.IsOn</p></td></tr>
<tr><td><p class="readonly">40551</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>DT</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>1293840000&nbsp;a 4102444799&nbsp;</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Hª inicio func. generador controlado por tiempo  </p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdTm.StrTm</p></td></tr>
<tr><td><p class="readonly">40553</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s&nbsp;a&nbsp;359940&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tiempo func. generador controlado por tiempo </p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdTm.RunTm</p></td></tr>
<tr><td><p class="readonly">40555</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1189: cada día (IntvDy)</p><p>2622: Una vez (IntvOc)</p><p>2623: Semanalmente (IntvWk)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ciclo repetición func. generador controlado por tº</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdTm.RptCyc</p></td></tr>
<tr><td><p class="readonly">40057</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: S&iacute; (Yes)</p><p>1130: No (No)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Solicitud del generador conectada por potencia</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdW.IsOn</p></td></tr>
<tr><td><p class="readonly">40561</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>1&nbsp;s&nbsp;a&nbsp;900&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tº promed. p. demanda generador a través potencia</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdW.WAvTm</p></td></tr>
<tr><td><p class="readonly">40059</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Límite de carga descon. generador</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdW.WOff</p></td></tr>
<tr><td><p class="readonly">40061</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Límite de carga arranque generador</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdW.WOn</p></td></tr>
<tr><td><p class="readonly">30863</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia actual del generador</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnMs.TotWOut</p></td></tr>
<tr><td><p class="readonly">40109</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>27: Ajuste especial (Adj)</p><p>305: Funcionamiento aislado (OFF-Grid)</p><p>7510: [DE] VDE-AR-N4105 (VDE-AR-N4105)</p><p>7544: [DK] VDE-AR-N4105-DK (VDE-AR-N4105-DK)</p><p>7545: [DE] VDE-AR-N4105-MC (VDE-AR-N4105-MC)</p><p>7546: SMA Adjusted-MC (Adjusted-MC)</p><p>7549: [AU] AS4777.2_2015 (AS4777.2_2015)</p><p>7585: [DE] VDE-AR-N4105:2018 acumuladores >4,6 kVA (VDEARN4105/18b)</p><p>7587: [DE] VDE-AR-N4105:2018 acumuladores hasta 4,6 kVA (VDEARN4105/18d)</p><p>7590: [EU] EN50549-1:2018 LV (EN50549-1/18)</p><p>7594: [UK] ENA-EREC-G98/1:2018 (ENA-G98/1/18)</p><p>7595: [UK] ENA-EREC-G99/1:2018 (ENA-G99/1/18)</p><p>7606:  (BE-C10/11/19-09 St_a)</p><p>7607:  (BE-C10/11/19-09 St_b)</p><p>7611:  (IT-CEI0-21/19_b)</p><p>7612:  (IT-CEI0-21/19_c)</p><p>7615:  (AT-TOR-Erzeuger-A/19_b)</p><p>16777213: No hay informaci&oacute;n (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Norma nacional ajustada</p></td><td><p class="readonly">Cntry</p></td><td><p class="readonly">GridGuard.Cntry</p></td></tr>
<tr><td><p class="readonly">41121</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FUNKTION_SEC</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Configurando norma nacional</p></td><td><p class="readonly">CntrySet</p></td><td><p class="readonly">GridGuard.CntrySet</p></td></tr>
<tr><td><p class="readonly">40428</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>50&nbsp;Hz a 70&nbsp;Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de frecuencia umbral máximo medio</p></td><td><p class="readonly">FrqCtl.hhLim</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.hhLim</p></td></tr>
<tr><td><p class="readonly">40430</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>ms</p></td><td><p>0&nbsp;ms a 30000&nbsp;ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monito. frec. umbral máx. medio tiempo disparo</p></td><td><p class="readonly">FrqCtl.hhLimTms</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.hhLimTmms</p></td></tr>
<tr><td><p class="readonly">40432</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de frecuencia, umbral máximo inferior</p></td><td><p class="readonly">FrqCtl.hLim</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.hLim</p></td></tr>
<tr><td><p class="readonly">40434</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>ms</p></td><td><p>0&nbsp;ms a 30000&nbsp;ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de frecuencia, umbral máximo inferior tiempo de disparo</p></td><td><p class="readonly">FrqCtl.hLimTms</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.hLimTmms</p></td></tr>
<tr><td><p class="readonly">40436</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>44&nbsp;Hz a 50&nbsp;Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de frecuencia, umbral mínimo superior</p></td><td><p class="readonly">FrqCtl.lLim</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.lLim</p></td></tr>
<tr><td><p class="readonly">40438</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>ms</p></td><td><p>0&nbsp;ms a 30000&nbsp;ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de frecuencia, umbral mínimo superior tiempo de disparo</p></td><td><p class="readonly">FrqCtl.lLimTms</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.lLimTmms</p></td></tr>
<tr><td><p class="readonly">40440</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de frecuencia umbral mínimo medio</p></td><td><p class="readonly">FrqCtl.llLim</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.llLim</p></td></tr>
<tr><td><p class="readonly">40442</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>ms</p></td><td><p>0&nbsp;ms a 30000&nbsp;ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monito. frec. umbral mínimo medio tiempo disparo</p></td><td><p class="readonly">FrqCtl.llLimTms</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.llLimTmms</p></td></tr>
<tr><td><p class="readonly">40101</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de frecuencia, umbral mínimo inferior</p></td><td><p class="readonly">FrqCtl.Min</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.Min</p></td></tr>
<tr><td><p class="readonly">40444</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>ms</p></td><td><p>0&nbsp;ms a 30000&nbsp;ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de frecuencia, umbral mínimo inferior tiempo disparo</p></td><td><p class="readonly">FrqCtl.MinTms</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.MinTmms</p></td></tr>
<tr><td><p class="readonly">40103</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de frecuencia, umbral máximo superior</p></td><td><p class="readonly">FrqCtl.Max</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.Max</p></td></tr>
<tr><td><p class="readonly">40426</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>ms</p></td><td><p>0&nbsp;ms a 30000&nbsp;ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de frecuencia, umbral máximo superior tiempo de disparo</p></td><td><p class="readonly">FrqCtl.MaxTms</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.MaxTmms</p></td></tr>
<tr><td><p class="readonly">41127</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Frecuencia mínima de conexión</p></td><td><p class="readonly">FrqCtl.ReconMin</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.ReconMin</p></td></tr>
<tr><td><p class="readonly">41129</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Frecuencia máxima de conexión</p></td><td><p class="readonly">FrqCtl.ReconMax</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.ReconMax</p></td></tr>
<tr><td><p class="readonly">44015</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s&nbsp;a&nbsp;6000&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Tiempo de conexión tras fallo de red</p></td><td><p class="readonly">GriFltMonTms</p></td><td><p class="readonly">GridGuard.Cntry.GriFltMonTms</p></td></tr>
<tr><td><p class="readonly">40135</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">40286</p></td><td class="SunSpec"><p class="readonly">ECPNomHz</p></td><td class="SunSpec"><p class="readonly">121</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40297</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p>Hz</p></td><td><p>40&nbsp;Hz a 70&nbsp;Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Frecuencia nominal</p></td><td><p class="readonly">HzRtg</p></td><td><p class="readonly">GridGuard.Cntry.HzRtg</p></td></tr>
<tr><td><p class="readonly">44299</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0,300000&nbsp;p.u. a 1,900000&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de tensión, umbral máximo medio</p></td><td><p class="readonly">VolCtl.hhLimPu</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.hhLimPu</p></td></tr>
<tr><td><p class="readonly">40450</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">40829</p></td><td class="SunSpec"><p class="readonly">Tms2</p></td><td class="SunSpec"><p class="readonly">130</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p>ms</p></td><td><p>0&nbsp;ms a 30000&nbsp;ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de tensión, umbral máximo medio tiempo de disparo</p></td><td><p class="readonly">VolCtl.hhLimTms</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.hhLimTmms</p></td></tr>
<tr><td><p class="readonly">44301</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0,300000&nbsp;p.u. a 1,900000&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de tensión, umbral máximo inferior</p></td><td><p class="readonly">VolCtl.hLimPu</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.hLimPu</p></td></tr>
<tr><td><p class="readonly">40456</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">40827</p></td><td class="SunSpec"><p class="readonly">Tms1</p></td><td class="SunSpec"><p class="readonly">130</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p>ms</p></td><td><p>0&nbsp;ms a 30000&nbsp;ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de tensión, umbral máximo inferior tiempo de disparo</p></td><td><p class="readonly">VolCtl.hLimTms</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.hLimTmms</p></td></tr>
<tr><td><p class="readonly">44309</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0.200000&nbsp;p.u. a 1&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de tensión, umbral mínimo superior</p></td><td><p class="readonly">VolCtl.lLimPu</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.lLimPu</p></td></tr>
<tr><td><p class="readonly">40462</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">40765</p></td><td class="SunSpec"><p class="readonly">Tms1</p></td><td class="SunSpec"><p class="readonly">129</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p>ms</p></td><td><p>0&nbsp;ms a 30000&nbsp;ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de tensión, umbral mínimo superior tiempo de disparo</p></td><td><p class="readonly">VolCtl.lLimTms</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.lLimTmms</p></td></tr>
<tr><td><p class="readonly">44307</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0.200000&nbsp;p.u. a 1&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de tensión, umbral mínimo medio</p></td><td><p class="readonly">VolCtl.llLimPu</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.llLimPu</p></td></tr>
<tr><td><p class="readonly">40466</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">40767</p></td><td class="SunSpec"><p class="readonly">Tms2</p></td><td class="SunSpec"><p class="readonly">129</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p>ms</p></td><td><p>0&nbsp;ms a 30000&nbsp;ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de tensión, umbral mínimo medio tiempo de disparo</p></td><td><p class="readonly">VolCtl.llLimTms</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.llLimTmms</p></td></tr>
<tr><td><p class="readonly">40468</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>ms</p></td><td><p>0&nbsp;ms a 30000&nbsp;ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de tensión, umbral mínimo inferior tiempo de disparo</p></td><td><p class="readonly">VolCtl.MinTms</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.MinTmms</p></td></tr>
<tr><td><p class="readonly">44305</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0.200000&nbsp;p.u. a 1&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de tensión, umbral mínimo inferior</p></td><td><p class="readonly">VolCtl.MinPu</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.MinPu</p></td></tr>
<tr><td><p class="readonly">44297</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>1&nbsp;p.u. a 1.900000&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de tensión, umbral máximo superior</p></td><td><p class="readonly">VolCtl.MaxPu</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.MaxPu</p></td></tr>
<tr><td><p class="readonly">44303</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>ms</p></td><td><p>0&nbsp;ms a 30000&nbsp;ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de tensión, umbral máximo superior tiempo de disparo</p></td><td><p class="readonly">VolCtl.MaxPuTms</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.MaxPuTmms</p></td></tr>
<tr><td><p class="readonly">44313</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0.300000&nbsp;p.u. a 1&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Tensión mínima de conexión</p></td><td><p class="readonly">ReconMinPu</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.ReconMinPu</p></td></tr>
<tr><td><p class="readonly">44311</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>1&nbsp;p.u. a 1.900000&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Tensión máxima de conexión</p></td><td><p class="readonly">ReconMaxPu</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.ReconMaxPu</p></td></tr>
<tr><td><p class="readonly">41295</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>3658: Simétrica (Sym)</p><p>3659: Asimétrica (Asym)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Estructura de la unidad de generación</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GridGuard.EzaTyp</p></td></tr>
<tr><td><p class="readonly">30783</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40196</p></td><td class="SunSpec"><p class="readonly">PhVphA</p></td><td class="SunSpec"><p class="readonly">101</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40199</p></td><td class="SunSpec"><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tensión de red fase L1</p></td><td><p class="readonly">GridMs.PhV.phsA</p></td><td><p class="readonly">GridMs.PhV.phsA</p></td></tr>
<tr><td><p class="readonly">30785</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40197</p></td><td class="SunSpec"><p class="readonly">PhVphB</p></td><td class="SunSpec"><p class="readonly">101</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40199</p></td><td class="SunSpec"><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tensión de red fase L2</p></td><td><p class="readonly">GridMs.PhV.phsB</p></td><td><p class="readonly">GridMs.PhV.phsB</p></td></tr>
<tr><td><p class="readonly">30787</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40198</p></td><td class="SunSpec"><p class="readonly">PhVphC</p></td><td class="SunSpec"><p class="readonly">101</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40199</p></td><td class="SunSpec"><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tensión de red fase L3</p></td><td><p class="readonly">GridMs.PhV.phsC</p></td><td><p class="readonly">GridMs.PhV.phsC</p></td></tr>
<tr><td><p class="readonly">30977</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40189</p></td><td class="SunSpec"><p class="readonly">AphA</p></td><td class="SunSpec"><p class="readonly">101</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">int16</p></td><td class="SunSpec"><p class="readonly">40192</p></td><td class="SunSpec"><p>RO</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Corriente de red fase L1</p></td><td><p class="readonly">GridMs.A.phsA</p></td><td><p class="readonly">GridMs.A.phsA</p></td></tr>
<tr><td><p class="readonly">30979</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40190</p></td><td class="SunSpec"><p class="readonly">AphB</p></td><td class="SunSpec"><p class="readonly">101</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">int16</p></td><td class="SunSpec"><p class="readonly">40192</p></td><td class="SunSpec"><p>RO</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Corriente de red fase L2</p></td><td><p class="readonly">GridMs.A.phsB</p></td><td><p class="readonly">GridMs.A.phsB</p></td></tr>
<tr><td><p class="readonly">30981</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40191</p></td><td class="SunSpec"><p class="readonly">AphC</p></td><td class="SunSpec"><p class="readonly">101</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">int16</p></td><td class="SunSpec"><p class="readonly">40192</p></td><td class="SunSpec"><p>RO</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Corriente de red fase L3</p></td><td><p class="readonly">GridMs.A.phsC</p></td><td><p class="readonly">GridMs.A.phsC</p></td></tr>
<tr><td><p class="readonly">30803</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40202</p></td><td class="SunSpec"><p class="readonly">Hz</p></td><td class="SunSpec"><p class="readonly">101</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40203</p></td><td class="SunSpec"><p>RO</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Frecuencia de red</p></td><td><p class="readonly">GridMs.Hz</p></td><td><p class="readonly">GridMs.Hz</p></td></tr>
<tr><td><p class="readonly">31497</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia reactiva</p></td><td><p class="readonly">GridMs.TotVAr</p></td><td><p class="readonly">GridMs.TotVAr</p></td></tr>
<tr><td><p class="readonly">30775</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40200</p></td><td class="SunSpec"><p class="readonly">O</p></td><td class="SunSpec"><p class="readonly">101</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">int16</p></td><td class="SunSpec"><p class="readonly">40201</p></td><td class="SunSpec"><p>RO</p></td><td><p>O</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia</p></td><td><p class="readonly">Pac</p></td><td><p class="readonly">GridMs.TotW</p></td></tr>
<tr><td><p class="readonly">30807</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia reactiva L1</p></td><td><p class="readonly">GridMs.VAr.phsA</p></td><td><p class="readonly">GridMs.VAr.phsA</p></td></tr>
<tr><td><p class="readonly">30809</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia reactiva L2</p></td><td><p class="readonly">GridMs.VAr.phsB</p></td><td><p class="readonly">GridMs.VAr.phsB</p></td></tr>
<tr><td><p class="readonly">30811</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia reactiva L3</p></td><td><p class="readonly">GridMs.VAr.phsC</p></td><td><p class="readonly">GridMs.VAr.phsC</p></td></tr>
<tr><td><p class="readonly">30777</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia L1</p></td><td><p class="readonly">GridMs.W.phsA</p></td><td><p class="readonly">GridMs.W.phsA</p></td></tr>
<tr><td><p class="readonly">30779</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia L2</p></td><td><p class="readonly">GridMs.W.phsB</p></td><td><p class="readonly">GridMs.W.phsB</p></td></tr>
<tr><td><p class="readonly">30781</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia L3</p></td><td><p class="readonly">GridMs.W.phsC</p></td><td><p class="readonly">GridMs.W.phsC</p></td></tr>
<tr><td><p class="readonly">40755</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Corriente CA máxima de carga de batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.AcChaAMax</p></td></tr>
<tr><td><p class="readonly">41283</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>3647: 230V_50Hz (230V_50Hz)</p><p>3648: 220V_60Hz (220V_60Hz)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tensión y frecuencia nominales</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.AcVHzTyp</p></td></tr>
<tr><td><p class="readonly">41291</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>1&nbsp;a 11&nbsp;</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Dirección del grupo de equipos de ampliación</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.Clt.Addr</p></td></tr>
<tr><td><p class="readonly">41289</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>302: ------- (None)</p><p>3653: Grupo de equipos principal (MainClt)</p><p>3654: Grupo de equipos de ampliación (ExtnClt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Grupo de equipos en el sist. de equipos múltiples</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.Clt.CltMod</p></td></tr>
<tr><td><p class="readonly">41287</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>3652: Grupo de equipos único (SingleClt)</p><p>3663: Sistema de equipos múltiples (MltClt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Sistema de grupos de equipos</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.Clt.Sys</p></td></tr>
<tr><td><p class="readonly">41285</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>3649: Monofásica (1Phs)</p><p>3650: Trifásica (3Phs)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Configuración de grupos de equipos</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.Clt.Typ</p></td></tr>
<tr><td><p class="readonly">41187</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>3547: Inversor (MsSrcDev)</p><p>3548: MC-Box (MsSrcMltBox)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Origen de la medic. de ref. para regul. de pot. reactiva/real</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.CtlComCfg.CtlMsSrc</p></td></tr>
<tr><td><p class="readonly">41225</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>2506: Mantener valores (UsStp)</p><p>2507: Adoptar valores de retroceso (UsFlb)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación cos φ externa, modo de retroceso</p></td><td><p class="readonly">PFCtlCom.MssMod</p></td><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.CtlComMssMod</p></td></tr>
<tr><td><p class="readonly">44097</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>2506: Mantener valores (UsStp)</p><p>2507: Adoptar valores de retroceso (UsFlb)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación cos φ externa, modo de retroceso</p></td><td><p class="readonly">PFCtlCom.MssMod</p></td><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.CtlComMssMod</p></td></tr>
<tr><td><p class="readonly">44111</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;a 1&nbsp;</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación cos φ externa, valor de retroceso del cos φ en el suministro de potencia activa</p></td><td><p class="readonly">PFCom.FbPFOut</p></td><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.FlbPFOut</p></td></tr>
<tr><td><p class="readonly">44113</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1041: Sobreexcitado (OvExt)</p><p>1042: Subexcitado (UnExt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación cos φ externa, valor de retroceso del tipo de excitación en el suministro de potencia activa</p></td><td><p class="readonly">PFCom.FbExtOut</p></td><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.FlbPFExtOut</p></td></tr>
<tr><td><p class="readonly">41227</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>1&nbsp;s&nbsp;a&nbsp;1800&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación cos φ externa, tiempo de espera</p></td><td><p class="readonly">PFCtlCom.TmsOut</p></td><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.TmsOut</p></td></tr>
<tr><td><p class="readonly">44099</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>1&nbsp;s&nbsp;a&nbsp;1800&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación cos φ externa, tiempo de espera</p></td><td><p class="readonly">PFCtlCom.TmsOut</p></td><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.TmsOut</p></td></tr>
<tr><td><p class="readonly">41189</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Valor predeterm. por fases de la pot.reactiva/real</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.CtlComCfg.PhsCtlMod</p></td></tr>
<tr><td><p class="readonly">41219</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>2506: Mantener valores (UsStp)</p><p>2507: Adoptar valores de retroceso (UsFlb)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación externa de potencia reactiva, modo de retroceso</p></td><td><p class="readonly">QCtlCom.MssMod</p></td><td><p class="readonly">Inverter.CtlComCfg.VArCtlCom.CtlComMssMod</p></td></tr>
<tr><td><p class="readonly">41223</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>0&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación externa de potencia reactiva, valor de retroceso</p></td><td><p class="readonly">QCtlCom.FlbNom</p></td><td><p class="readonly">Inverter.CtlComCfg.VArCtlCom.FlbVArNom</p></td></tr>
<tr><td><p class="readonly">41221</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>1&nbsp;s&nbsp;a&nbsp;1000&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación externa de potencia reactiva, tiempo de espera</p></td><td><p class="readonly">QCtlCom.TmsOut</p></td><td><p class="readonly">Inverter.CtlComCfg.VArCtlCom.TmsOut</p></td></tr>
<tr><td><p class="readonly">44195</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2147483.647&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), tensión de referencia de retroceso</p></td><td><p class="readonly">QCtlV.FlbVRefPu</p></td><td><p class="readonly">Inverter.CtlComCfg.VArCtlVolCom.FlbVolRefPu</p></td></tr>
<tr><td><p class="readonly">41193</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>2506: Mantener valores (UsStp)</p><p>2507: Adoptar valores de retroceso (UsFlb)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación externa de potencia activa, modo de retroceso</p></td><td><p class="readonly">WCtlCom.MssMod</p></td><td><p class="readonly">Inverter.CtlComCfg.WCtlCom.CtlComMssMod</p></td></tr>
<tr><td><p class="readonly">44037</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>O</p></td><td><p>0&nbsp;W a 10000&nbsp;W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación externa de potencia activa, valor de retroceso de potencia máxima activa</p></td><td><p class="readonly">WCtlCom.FbWMax</p></td><td><p class="readonly">Inverter.CtlComCfg.WCtlCom.FlbWMax</p></td></tr>
<tr><td><p class="readonly">41195</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>1&nbsp;s&nbsp;a&nbsp;1800&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación externa de potencia activa, tiempo de espera</p></td><td><p class="readonly">WCtlCom.TmsOut</p></td><td><p class="readonly">Inverter.CtlComCfg.WCtlCom.TmsOut</p></td></tr>
<tr><td><p class="readonly">40250</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">40479</p></td><td class="SunSpec"><p class="readonly">ModEna</p></td><td class="SunSpec"><p class="readonly">128</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p>-</p></td><td><p><p>1264: Apoyo de red din&aacute;mico completo (DGSFl)</p><p>1265: Apoyo de red din&aacute;mico limitado (DGSPa)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Apoyo de red dinámico, modo de funcionamiento</p></td><td><p class="readonly">DGS-DGSMod</p></td><td><p class="readonly">Inverter.DGSModCfg.DGSMod</p></td></tr>
<tr><td><p class="readonly">44323</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 1&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Apoyo de red dinámico, tensión de histéresis</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.DGSModCfg.HystVolPu</p></td></tr>
<tr><td><p class="readonly">44319</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0.3&nbsp;p.u. a 1.4&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Apoyo de red dinámico, umbral de sobretensión para intensidad residual</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.DGSModCfg.ZerCurOvVolPu</p></td></tr>
<tr><td><p class="readonly">44321</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0.1&nbsp;p.u. a 1&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Apoyo de red dinámico, umbral de subtensión para intensidad residual</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.DGSModCfg.ZerCurUnVolPu</p></td></tr>
<tr><td><p class="readonly">40018</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Desconexi&oacute;n r&aacute;pida</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.FstStop</p></td></tr>
<tr><td><p class="readonly">41253</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW</p></td><td class="SunSpec"><p class="readonly">40348</p></td><td class="SunSpec"><p class="readonly">Conn</p></td><td class="SunSpec"><p class="readonly">123</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Desconexi&oacute;n r&aacute;pida</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.FstStop</p></td></tr>
<tr><td><p class="readonly">41191</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>3550: Funciones para funcionam. en red (OnGriMod)</p><p>3551: Funciones para funcionam.descon. de la red (OffGriMod)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Funciones para funcionam. en red/descon.de red</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.GriOffOpMod</p></td></tr>
<tr><td><p class="readonly">40753</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Frecuencia nominal de inversor</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.HzRtg</p></td></tr>
<tr><td><p class="readonly">40183</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">40287</p></td><td class="SunSpec"><p class="readonly">ConnPh</p></td><td class="SunSpec"><p class="readonly">121</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p>-</p></td><td><p><p>325: Fase L1 (phsA)</p><p>327: Fase L2 (phsB)</p><p>329: Fase L3 (phsC)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Asignación de fases</p></td><td><p class="readonly">Inv.OutPhsSet</p></td><td><p class="readonly">Inverter.OutPhs</p></td></tr>
<tr><td><p class="readonly">40472</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">40269</p></td><td class="SunSpec"><p class="readonly">VRef</p></td><td class="SunSpec"><p class="readonly">121</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40289</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p>V</p></td><td><p>0&nbsp;V a 300&nbsp;V</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Tensión nominal de red</p></td><td><p class="readonly">VRef</p></td><td><p class="readonly">Inverter.PlntCtl.VRef</p></td></tr>
<tr><td><p class="readonly">44409</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;a 1&nbsp;</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ nominal PFMinQ1</p></td><td><p class="readonly">PFMinQ1</p></td><td><p class="readonly">Inverter.PFMinQ1</p></td></tr>
<tr><td><p class="readonly">44411</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;a 1&nbsp;</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ nominal PFMinQ2</p></td><td><p class="readonly">PFMinQ2</p></td><td><p class="readonly">Inverter.PFMinQ2</p></td></tr>
<tr><td><p class="readonly">44413</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;a 1&nbsp;</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ nominal PFMinQ3</p></td><td><p class="readonly">PFMinQ3</p></td><td><p class="readonly">Inverter.PFMinQ3</p></td></tr>
<tr><td><p class="readonly">44415</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;a 1&nbsp;</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ nominal PFMinQ4</p></td><td><p class="readonly">PFMinQ4</p></td><td><p class="readonly">Inverter.PFMinQ4</p></td></tr>
<tr><td><p class="readonly">33037</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;a 1&nbsp;</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ asignado PFMinQ1Rtg</p></td><td><p class="readonly">PFMinQ1Rtg</p></td><td><p class="readonly">Inverter.PFMinQ1Rtg</p></td></tr>
<tr><td><p class="readonly">33039</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;a 1&nbsp;</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ asignado PFMinQ2Rtg</p></td><td><p class="readonly">PFMinQ2Rtg</p></td><td><p class="readonly">Inverter.PFMinQ2Rtg</p></td></tr>
<tr><td><p class="readonly">33041</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;a 1&nbsp;</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ asignado PFMinQ3Rtg</p></td><td><p class="readonly">PFMinQ3Rtg</p></td><td><p class="readonly">Inverter.PFMinQ3Rtg</p></td></tr>
<tr><td><p class="readonly">33043</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;a 1&nbsp;</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ asignado PFMinQ4Rtg</p></td><td><p class="readonly">PFMinQ4Rtg</p></td><td><p class="readonly">Inverter.PFMinQ4Rtg</p></td></tr>
<tr><td><p class="readonly">44119</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0.8&nbsp; a 1.0&nbsp;</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación cos φ manual, valor nominal cos φ en el consumo de potencia activa</p></td><td><p class="readonly">PF.PFIn</p></td><td><p class="readonly">Inverter.VArModCfg.PFCnstCfg.PFIn</p></td></tr>
<tr><td><p class="readonly">44121</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1041: Sobreexcitado (OvExt)</p><p>1042: Subexcitado (UnExt)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación cos φ manual, tipo de excitación en el consumo de potencia activa</p></td><td><p class="readonly">PF.PFExtIn</p></td><td><p class="readonly">Inverter.VArModCfg.PFCnstCfg.PFExtIn</p></td></tr>
<tr><td><p class="readonly">41293</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>3655: Sólo para el consumo propio (SelfConsOnly)</p><p>3656: Sólo de reserva (BackupOnly)</p><p>3657: Consumo propio y reserva (SelfConsBackup)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Función del sistema</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.SysFncSel</p></td></tr>
<tr><td><p class="readonly">44391</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VA</p></td><td><p>0&nbsp;VA&nbsp;a&nbsp;100000&nbsp;VA</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia aparente nominal VAMaxIn</p></td><td><p class="readonly">VAMaxIn</p></td><td><p class="readonly">Inverter.VAMaxIn</p></td></tr>
<tr><td><p class="readonly">33027</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VA</p></td><td><p>0&nbsp;VA&nbsp;a&nbsp;100000&nbsp;VA</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia aparente asignada VAMaxInRtg</p></td><td><p class="readonly">VAMaxInRtg</p></td><td><p class="readonly">Inverter.VAMaxInRtg</p></td></tr>
<tr><td><p class="readonly">44389</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VA</p></td><td><p>0&nbsp;VA&nbsp;a&nbsp;100000&nbsp;VA</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia aparente nominal VAMaxOut</p></td><td><p class="readonly">VAMaxOut</p></td><td><p class="readonly">Inverter.VAMaxOut</p></td></tr>
<tr><td><p class="readonly">33025</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VA</p></td><td><p>0&nbsp;VA&nbsp;a&nbsp;100000&nbsp;VA</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia aparente asignada VAMaxOutRtg</p></td><td><p class="readonly">VAMaxOutRtg</p></td><td><p class="readonly">Inverter.VAMaxOutRtg</p></td></tr>
<tr><td><p class="readonly">44393</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000&nbsp;VAr a 100000&nbsp;VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia reactiva nominal VArMaxQ1</p></td><td><p class="readonly">VArMaxQ1</p></td><td><p class="readonly">Inverter.VArMaxQ1</p></td></tr>
<tr><td><p class="readonly">44395</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000&nbsp;VAr a 100000&nbsp;VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia reactiva nominal VArMaxQ2</p></td><td><p class="readonly">VArMaxQ2</p></td><td><p class="readonly">Inverter.VArMaxQ2</p></td></tr>
<tr><td><p class="readonly">44397</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000&nbsp;VAr a 100000&nbsp;VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia reactiva nominal VArMaxQ3</p></td><td><p class="readonly">VArMaxQ3</p></td><td><p class="readonly">Inverter.VArMaxQ3</p></td></tr>
<tr><td><p class="readonly">44399</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000&nbsp;VAr a 100000&nbsp;VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia reactiva nominal VArMaxQ4</p></td><td><p class="readonly">VArMaxQ4</p></td><td><p class="readonly">Inverter.VArMaxQ4</p></td></tr>
<tr><td><p class="readonly">33029</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000&nbsp;VAr a 100000&nbsp;VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia reactiva asignada VArMaxQ1Rtg</p></td><td><p class="readonly">VArMaxQ1Rtg</p></td><td><p class="readonly">Inverter.VArMaxQ1Rtg</p></td></tr>
<tr><td><p class="readonly">33031</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000&nbsp;VAr a 100000&nbsp;VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia reactiva asignada VArMaxQ2Rtg</p></td><td><p class="readonly">VArMaxQ2Rtg</p></td><td><p class="readonly">Inverter.VArMaxQ2Rtg</p></td></tr>
<tr><td><p class="readonly">33033</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000&nbsp;VAr a 100000&nbsp;VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia reactiva asignada VArMaxQ3Rtg</p></td><td><p class="readonly">VArMaxQ3Rtg</p></td><td><p class="readonly">Inverter.VArMaxQ3Rtg</p></td></tr>
<tr><td><p class="readonly">33035</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000&nbsp;VAr a 100000&nbsp;VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia reactiva asignada VArMaxQ4Rtg</p></td><td><p class="readonly">VArMaxQ4Rtg</p></td><td><p class="readonly">Inverter.VArMaxQ4Rtg</p></td></tr>
<tr><td><p class="readonly">44401</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000&nbsp;VAr a 100000&nbsp;VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia reactiva nominal VArMaxZerWQ1</p></td><td><p class="readonly">VArMaxZerWQ1</p></td><td><p class="readonly">Inverter.VArMaxZerWQ1</p></td></tr>
<tr><td><p class="readonly">44403</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000&nbsp;VAr a 100000&nbsp;VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia reactiva nominal VArMaxZerWQ2</p></td><td><p class="readonly">VArMaxZerWQ2</p></td><td><p class="readonly">Inverter.VArMaxZerWQ2</p></td></tr>
<tr><td><p class="readonly">44405</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000&nbsp;VAr a 100000&nbsp;VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia reactiva nominal VArMaxZerWQ3</p></td><td><p class="readonly">VArMaxZerWQ3</p></td><td><p class="readonly">Inverter.VArMaxZerWQ3</p></td></tr>
<tr><td><p class="readonly">44407</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000&nbsp;VAr a 100000&nbsp;VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia reactiva nominal VArMaxZerWQ4</p></td><td><p class="readonly">VArMaxZerWQ4</p></td><td><p class="readonly">Inverter.VArMaxZerWQ4</p></td></tr>
<tr><td><p class="readonly">44123</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación cos φ, filtro de valor real para valor de medición de la potencia activa</p></td><td><p class="readonly">PFCom.WFilTmEna</p></td><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.WFilTmEna</p></td></tr>
<tr><td><p class="readonly">44125</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0,01&nbsp;s a 1000&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación cos φ, filtro de valor real para valor de medición de la potencia activa</p></td><td><p class="readonly">PFCom.WFilTms</p></td><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.WFilTms</p></td></tr>
<tr><td><p class="readonly">44127</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación cos φ, filtro de valor nominal</p></td><td><p class="readonly">PFCom.VArTmEna</p></td><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.VArTmEna</p></td></tr>
<tr><td><p class="readonly">44129</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0,01&nbsp;s a 1000&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación cos φ, tiempo de estabilización filtro de valor nominal</p></td><td><p class="readonly">PFCom.VArTms</p></td><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.VArTms</p></td></tr>
<tr><td><p class="readonly">44131</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación cos φ, limitación del gradiente</p></td><td><p class="readonly">PFCom.GraEna</p></td><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.VArGraEna</p></td></tr>
<tr><td><p class="readonly">44133</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s a 10000&nbsp;%/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación cos φ, gradiente de incremento</p></td><td><p class="readonly">PFCom.GraPos</p></td><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.VArGraPos</p></td></tr>
<tr><td><p class="readonly">44135</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s a 10000&nbsp;%/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación cos φ, gradiente de descenso</p></td><td><p class="readonly">PFCom.GraNeg</p></td><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.VArGraNeg</p></td></tr>
<tr><td><p class="readonly">44141</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Especificación cos φ externa, valor nominal cos φ en el consumo de potencia activa</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlComCfg.PFIn</p></td></tr>
<tr><td><p class="readonly">44143</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1041: Sobreexcitado (OvExt)</p><p>1042: Subexcitado (UnExt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Especificación cos φ externa, tipo de excitación en el consumo de potencia activa</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlComCfg.PFExtIn</p></td></tr>
<tr><td><p class="readonly">44213</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;a 8&nbsp;</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(P), número de puntos de referencia utilizados</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.NumPt</p></td></tr>
<tr><td><p class="readonly">44223</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;a 1&nbsp;</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(P), valor nominal cos φ</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PF</p></td></tr>
<tr><td><p class="readonly">44225</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;a 1&nbsp;</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(P), valor nominal cos φ</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PF</p></td></tr>
<tr><td><p class="readonly">44227</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;a 1&nbsp;</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(P), valor nominal cos φ</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PF</p></td></tr>
<tr><td><p class="readonly">44229</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;a 1&nbsp;</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(P), valor nominal cos φ</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PF</p></td></tr>
<tr><td><p class="readonly">44215</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1041: Sobreexcitado (OvExt)</p><p>1042: Subexcitado (UnExt)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(P), tipo de excitación</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</p></td></tr>
<tr><td><p class="readonly">44217</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1041: Sobreexcitado (OvExt)</p><p>1042: Subexcitado (UnExt)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(P), tipo de excitación</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</p></td></tr>
<tr><td><p class="readonly">44219</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1041: Sobreexcitado (OvExt)</p><p>1042: Subexcitado (UnExt)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(P), tipo de excitación</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</p></td></tr>
<tr><td><p class="readonly">44221</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1041: Sobreexcitado (OvExt)</p><p>1042: Subexcitado (UnExt)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(P), tipo de excitación</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</p></td></tr>
<tr><td><p class="readonly">44231</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(P), potencia activa</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</p></td></tr>
<tr><td><p class="readonly">44233</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(P), potencia activa</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</p></td></tr>
<tr><td><p class="readonly">44235</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(P), potencia activa</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</p></td></tr>
<tr><td><p class="readonly">44237</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(P), potencia activa</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</p></td></tr>
<tr><td><p class="readonly">44253</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s&nbsp;a&nbsp;1000&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(P), retardo de disparo</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.ActTms</p></td></tr>
<tr><td><p class="readonly">44239</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(P), filtro de valor real para valor de medición de la potencia activa</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.WFilTmEna</p></td></tr>
<tr><td><p class="readonly">44241</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0,01&nbsp;s a 1000&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(P), tiempo de estabilización filtro de valor real</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.WFilTms</p></td></tr>
<tr><td><p class="readonly">44243</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(P), filtro de valor nominal</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.VArTmEna</p></td></tr>
<tr><td><p class="readonly">44245</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0,01&nbsp;s a 1000&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(P), tiempo de estabilización filtro de valor nominal</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.VArTms</p></td></tr>
<tr><td><p class="readonly">44247</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(P), limitación del gradiente</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.VArGraEna</p></td></tr>
<tr><td><p class="readonly">44249</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>0&nbsp;%/s a 10000&nbsp;%/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(P), gradiente de incremento</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.VArGraPos</p></td></tr>
<tr><td><p class="readonly">44251</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>0&nbsp;%/s a 10000&nbsp;%/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(P), gradiente de descenso</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.VArGraNeg</p></td></tr>
<tr><td><p class="readonly">30827</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000&nbsp;VAr a 100000&nbsp;VAr</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación manual de potencia reactiva en el suministro de potencia activa</p></td><td><p class="readonly">Q-VAr</p></td><td><p class="readonly">Inverter.VArModCfg.VArCnstCfg.VAr</p></td></tr>
<tr><td><p class="readonly">40202</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000&nbsp;VAr a 100000&nbsp;VAr</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación manual de potencia reactiva en el suministro de potencia activa</p></td><td><p class="readonly">Q-VAr</p></td><td><p class="readonly">Inverter.VArModCfg.VArCnstCfg.VAr</p></td></tr>
<tr><td><p class="readonly">30829</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX1</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación manual de potencia reactiva en el suministro de potencia activa</p></td><td><p class="readonly">Q-VArNom</p></td><td><p class="readonly">Inverter.VArModCfg.VArCnstCfg.VArNom</p></td></tr>
<tr><td><p class="readonly">40204</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX1</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación manual de potencia reactiva en el suministro de potencia activa</p></td><td><p class="readonly">Q-VArNom</p></td><td><p class="readonly">Inverter.VArModCfg.VArCnstCfg.VArNom</p></td></tr>
<tr><td><p class="readonly">30921</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000&nbsp;VAr a 100000&nbsp;VAr</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación manual de potencia reactiva en la potencia activa cero</p></td><td><p class="readonly">QZerW-VAr</p></td><td><p class="readonly">Inverter.VArModCfg.VArCnstCfgDmd.VAr</p></td></tr>
<tr><td><p class="readonly">30923</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX1</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación manual de potencia reactiva en la potencia activa cero</p></td><td><p class="readonly">QZerW-VArNom</p></td><td><p class="readonly">Inverter.VArModCfg.VArCnstCfgDmd.VArNom</p></td></tr>
<tr><td><p class="readonly">44101</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación de potencia reactiva, filtro de valor nominal</p></td><td><p class="readonly">QCtlCom.TmEna</p></td><td><p class="readonly">Inverter.VArModCfg.VArCfg.Dyn.VArTmEna</p></td></tr>
<tr><td><p class="readonly">44103</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0,01&nbsp;s a 1000&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación de potencia reactiva, tiempo de estabilización filtro de valor nominal</p></td><td><p class="readonly">QCtlCom.Tms</p></td><td><p class="readonly">Inverter.VArModCfg.VArCfg.Dyn.VArTms</p></td></tr>
<tr><td><p class="readonly">44105</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación de potencia reactiva, limitación del gradiente</p></td><td><p class="readonly">QCtlCom.GraEna</p></td><td><p class="readonly">Inverter.VArModCfg.VArCfg.Dyn.VArGraEna</p></td></tr>
<tr><td><p class="readonly">44107</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s a 10000&nbsp;%/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación de potencia reactiva, gradiente de incremento</p></td><td><p class="readonly">QCtlCom.GraPos</p></td><td><p class="readonly">Inverter.VArModCfg.VArCfg.Dyn.VArGraPos</p></td></tr>
<tr><td><p class="readonly">44109</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s a 10000&nbsp;%/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación de potencia reactiva, gradiente de descenso</p></td><td><p class="readonly">QCtlCom.GraNeg</p></td><td><p class="readonly">Inverter.VArModCfg.VArCfg.Dyn.VArGraNeg</p></td></tr>
<tr><td><p class="readonly">40022</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX2</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Especificación externa de potencia reactiva</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlComCfg.VArNomPrc</p></td></tr>
<tr><td><p class="readonly">41256</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX2</p></td><td><p>RW</p></td><td class="SunSpec"><p class="readonly">40359</p></td><td class="SunSpec"><p class="readonly">VArWMaxPct</p></td><td class="SunSpec"><p class="readonly">123</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">int16</p></td><td class="SunSpec"><p class="readonly">40369</p></td><td class="SunSpec"><p>RW</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Especificación externa de potencia reactiva</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlComCfg.VArNomPrc</p></td></tr>
<tr><td><p class="readonly">40153</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Especific. potencia reactiva</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlComCfg.VArSpt</p></td></tr>
<tr><td><p class="readonly">40833</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Especific. potencia reactiva</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlComCfg.VArSpt</p></td></tr>
<tr><td><p class="readonly">41181</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlComCfg.VArSpt.phsA</p></td></tr>
<tr><td><p class="readonly">41183</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlComCfg.VArSpt.phsB</p></td></tr>
<tr><td><p class="readonly">41185</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlComCfg.VArSpt.phsC</p></td></tr>
<tr><td><p class="readonly">44191</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;a 8&nbsp;</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), número de puntos de referencia utilizados</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.NumPt</p></td></tr>
<tr><td><p class="readonly">41303</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de tensión</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41325</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de tensión</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41303</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de tensión</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41325</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de tensión</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41303</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de tensión</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41325</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de tensión</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41303</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de tensión</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41325</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de tensión</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41303</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de tensión</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41325</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de tensión</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41303</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de tensión</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41325</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de tensión</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41303</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de tensión</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41325</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de tensión</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41303</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de tensión</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41325</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de tensión</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41305</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de potencia reactiva</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de potencia reactiva</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41305</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de potencia reactiva</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de potencia reactiva</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41305</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de potencia reactiva</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de potencia reactiva</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41305</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de potencia reactiva</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de potencia reactiva</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41305</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de potencia reactiva</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de potencia reactiva</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41305</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de potencia reactiva</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de potencia reactiva</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41305</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de potencia reactiva</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de potencia reactiva</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41305</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de potencia reactiva</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de potencia reactiva</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44209</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s&nbsp;a&nbsp;1000&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), retardo de disparo</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.ActTms</p></td></tr>
<tr><td><p class="readonly">44199</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), filtro de valor nominal</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArTmEna</p></td></tr>
<tr><td><p class="readonly">44203</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), limitación del gradiente</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArGraEna</p></td></tr>
<tr><td><p class="readonly">44205</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s a 10000&nbsp;%/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), gradiente de incremento</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArGraPos</p></td></tr>
<tr><td><p class="readonly">44207</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s a 10000&nbsp;%/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), gradiente de descenso</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArGraNeg</p></td></tr>
<tr><td><p class="readonly">44201</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s&nbsp;a&nbsp;1000&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), tiempo de estabilización filtro de valor nominal</p></td><td><p class="readonly">Q-VArTms</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArTms</p></td></tr>
<tr><td><p class="readonly">41311</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), modo de funcionamiento de la adaptación de la tensión de referencia</p></td><td><p class="readonly">QCtlV.AutnMod</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.VolRef.AutnAdjMod</p></td></tr>
<tr><td><p class="readonly">41313</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>1&nbsp;a 100000&nbsp;</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), tiempo de estabilización de la adaptación automática de la tensión de referencia</p></td><td><p class="readonly">QCtlV.AutnTms</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.VolRef.AutnAdjTms</p></td></tr>
<tr><td><p class="readonly">44211</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Q(U), especificación externa de tensión de referencia</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.VolRef.VolRefPu</p></td></tr>
<tr><td><p class="readonly">33013</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;a 10&nbsp;</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), número máximo de puntos de referencia</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.NumPtMax</p></td></tr>
<tr><td><p class="readonly">44145</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), número de puntos de referencia utilizados</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.NumPt</p></td></tr>
<tr><td><p class="readonly">44147</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valor de potencia activa</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44149</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valor de potencia activa</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44151</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valor de potencia activa</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44153</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valor de potencia activa</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44155</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valor de potencia activa</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44157</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valor de potencia activa</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44159</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valor de potencia activa</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44161</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valor de potencia activa</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44163</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valor de potencia reactiva</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44165</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valor de potencia reactiva</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44167</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valor de potencia reactiva</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44169</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valor de potencia reactiva</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44171</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valor de potencia reactiva</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44173</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valor de potencia reactiva</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44175</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valor de potencia reactiva</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44177</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valor de potencia reactiva</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44189</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>1&nbsp;s&nbsp;a&nbsp;100&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), retardo de disparo</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.ActTms</p></td></tr>
<tr><td><p class="readonly">44179</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), filtro de valor nominal</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArTmEna</p></td></tr>
<tr><td><p class="readonly">44181</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0,01&nbsp;s a 1000&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), tiempo de estabilización filtro de valor nominal</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArTms</p></td></tr>
<tr><td><p class="readonly">44183</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), limitación del gradiente</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArGraEna</p></td></tr>
<tr><td><p class="readonly">44185</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s a 10000&nbsp;%/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), gradiente de incremento</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArGraPos</p></td></tr>
<tr><td><p class="readonly">44187</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s a 10000&nbsp;%/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), gradiente de descenso</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArGraNeg</p></td></tr>
<tr><td><p class="readonly">41321</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>1069: Curva característica Q(U) (VArCtlVol)</p><p>1070: Q, especificación manual en % (VArCnstNom)</p><p>1071: Q, especificación manual en VAr (VArCnst)</p><p>1072: Q, especificación externa (VArCtlCom)</p><p>1073: Curva característica Q(P) (VArCtlW)</p><p>1074: Cos φ, especificación manual (PFCnst)</p><p>1075: Cos φ, especificación externa (PFCtlCom)</p><p>1076: Curva característica cos φ(P) (PFCtlW)</p><p>2270: Valor predet. cos φ/Q mediante control inst. (VArPFCtlCom)</p><p>4450: Limitación Q (VArCtlLim)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Modo de potencia reactiva en el consumo de potencia activa</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArModIn</p></td></tr>
<tr><td><p class="readonly">41319</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>1069: Curva característica Q(U) (VArCtlVol)</p><p>1070: Q, especificación manual en % (VArCnstNom)</p><p>1071: Q, especificación manual en VAr (VArCnst)</p><p>1072: Q, especificación externa (VArCtlCom)</p><p>1073: Curva característica Q(P) (VArCtlW)</p><p>1074: Cos φ, especificación manual (PFCnst)</p><p>1075: Cos φ, especificación externa (PFCtlCom)</p><p>1076: Curva característica cos φ(P) (PFCtlW)</p><p>4450: Limitación Q (VArCtlLim)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Modo de potencia reactiva en el suministro de potencia activa</p></td><td><p class="readonly">QModOut</p></td><td><p class="readonly">Inverter.VArModCfg.VArModOut</p></td></tr>
<tr><td><p class="readonly">41323</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>1069: Curva característica Q(U) (VArCtlVol)</p><p>1070: Q, especificación manual en % (VArCnstNom)</p><p>1071: Q, especificación manual en VAr (VArCnst)</p><p>1072: Q, especificación externa (VArCtlCom)</p><p>1073: Curva característica Q(P) (VArCtlW)</p><p>4450: Limitación Q (VArCtlLim)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Modo de potencia reactiva en potencia activa cero</p></td><td><p class="readonly">QModZerW</p></td><td><p class="readonly">Inverter.VArModCfg.VArModZerW</p></td></tr>
<tr><td><p class="readonly">44095</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>4405: Potencia activa máxima WMax (WMaxInOut)</p><p>4406: Potencia reactiva máxima VArMax (VArMaxQ)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Modo de potencia reactiva, magnitud de referencia para especificaciones de potencia reactiva</p></td><td><p class="readonly">QNomRefMod</p></td><td><p class="readonly">Inverter.VArModCfg.VArNomRefMod</p></td></tr>
<tr><td><p class="readonly">41367</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ nominal PFMinQ1-Q4</p></td><td><p class="readonly">PFMinEna</p></td><td><p class="readonly">Inverter.VArModCfg.PFMinEna</p></td></tr>
<tr><td><p class="readonly">41369</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>0&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Umbral de activación con potencia activa absorbida</p></td><td><p class="readonly">OutWNomLimAct</p></td><td><p class="readonly">Inverter.VArModCfg.OutWNomLimAct</p></td></tr>
<tr><td><p class="readonly">41371</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>0&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Umbral de desactivación con potencia activa suministrada</p></td><td><p class="readonly">OutWNomLimDeAct</p></td><td><p class="readonly">Inverter.VArModCfg.OutWNomLimDeAct</p></td></tr>
<tr><td><p class="readonly">41373</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>0&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Umbral de activación con potencia activa consumida</p></td><td><p class="readonly">InWNomLimAct</p></td><td><p class="readonly">Inverter.VArModCfg.InWNomLimAct</p></td></tr>
<tr><td><p class="readonly">41375</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>0&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Umbral de desactivación con potencia activa consumida</p></td><td><p class="readonly">InWNomLimDeAct</p></td><td><p class="readonly">Inverter.VArModCfg.InWNomLimDeAct</p></td></tr>
<tr><td><p class="readonly">40751</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tensión nominal de inversor</p></td><td><p class="readonly">InvVtgNom</p></td><td><p class="readonly">Inverter.VRtg</p></td></tr>
<tr><td><p class="readonly">44333</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Curva característica P(f)</p></td><td><p class="readonly">P-HzEna</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.Ena</p></td></tr>
<tr><td><p class="readonly">44335</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>4354: Suministro máximo de potencia real (WMaxOut)</p><p>4443: Potencia momentánea (WSnpt)</p><p>4444: Potencia disponible (WSnptMax)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), magnitud de referencia para potencia activa en sobrefrecuencia</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.RefModOv</p></td></tr>
<tr><td><p class="readonly">44337</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>4354: Suministro máximo de potencia real (WMaxOut)</p><p>4443: Potencia momentánea (WSnpt)</p><p>4444: Potencia disponible (WSnptMax)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), magnitud de referencia para potencia activa en subfrecuencia</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.RefModUn</p></td></tr>
<tr><td><p class="readonly">44341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), histéresis en sobrefrecuencia</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HystEnaOv</p></td></tr>
<tr><td><p class="readonly">44343</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), histéresis en subfrecuencia</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HystEnaUn</p></td></tr>
<tr><td><p class="readonly">44345</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>50&nbsp;Hz a 70&nbsp;Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), sobrefrecuencia de quiebre</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv</p></td></tr>
<tr><td><p class="readonly">44347</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>50&nbsp;Hz a 70&nbsp;Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), sobrefrecuencia de quiebre</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv</p></td></tr>
<tr><td><p class="readonly">44349</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>50&nbsp;Hz a 70&nbsp;Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), sobrefrecuencia de quiebre</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv</p></td></tr>
<tr><td><p class="readonly">44351</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-200&nbsp;% a 0&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), variación de la potencia activa por Hz para sobrefrecuencia</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra</p></td></tr>
<tr><td><p class="readonly">44353</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-200&nbsp;% a 0&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), variación de la potencia activa por Hz para sobrefrecuencia</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra</p></td></tr>
<tr><td><p class="readonly">44355</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-200&nbsp;% a 0&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), variación de la potencia activa por Hz para sobrefrecuencia</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra</p></td></tr>
<tr><td><p class="readonly">44371</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>44&nbsp;Hz a 50&nbsp;Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), subfrecuencia de reset</p></td><td><p class="readonly">P-HzStopMin</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnStop</p></td></tr>
<tr><td><p class="readonly">40242</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">40469</p></td><td class="SunSpec"><p class="readonly">HzStopWGra</p></td><td class="SunSpec"><p class="readonly">127</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40472</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p>%/min</p></td><td><p>1&nbsp;%/min a 10000&nbsp;%/min</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), gradiente de potencia activa tras fin de error</p></td><td><p class="readonly">P-HzStopWGra</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzStopWGra</p></td></tr>
<tr><td><p class="readonly">44375</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s&nbsp;a&nbsp;1600&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), tiempo de funcionamiento en inercia</p></td><td><p class="readonly">P-HzStopWGraTms</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzStopWGraTms</p></td></tr>
<tr><td><p class="readonly">44359</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>44&nbsp;Hz a 50&nbsp;Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), subfrecuencia de quiebre</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn</p></td></tr>
<tr><td><p class="readonly">44361</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>44&nbsp;Hz a 50&nbsp;Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), subfrecuencia de quiebre</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn</p></td></tr>
<tr><td><p class="readonly">44363</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>44&nbsp;Hz a 50&nbsp;Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), subfrecuencia de quiebre</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn</p></td></tr>
<tr><td><p class="readonly">44365</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-200&nbsp;% a 0&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), variación de la potencia activa por Hz para subfrecuencia</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra</p></td></tr>
<tr><td><p class="readonly">44367</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-200&nbsp;% a 0&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), variación de la potencia activa por Hz para subfrecuencia</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra</p></td></tr>
<tr><td><p class="readonly">44369</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-200&nbsp;% a 0&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), variación de la potencia activa por Hz para subfrecuencia</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra</p></td></tr>
<tr><td><p class="readonly">44373</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>ms</p></td><td><p>0&nbsp;ms a 60000&nbsp;ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), retardo de disparo</p></td><td><p class="readonly">P-WCtlTmms</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.WCtlTmms</p></td></tr>
<tr><td><p class="readonly">44339</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s&nbsp;a&nbsp;60&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), tiempo de estabilización</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WTms</p></td></tr>
<tr><td><p class="readonly">44001</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/min</p></td><td><p>1&nbsp;%/min a 10000&nbsp;%/min</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Tasa de arranque suave P</p></td><td><p class="readonly">WGraConn</p></td><td><p class="readonly">Inverter.WGraConn</p></td></tr>
<tr><td><p class="readonly">44011</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/min</p></td><td><p>1&nbsp;%/min a 10000&nbsp;%/min</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Tasa de arranque suave P después de fallo de red</p></td><td><p class="readonly">WGraRecon</p></td><td><p class="readonly">Inverter.WGraRecon</p></td></tr>
<tr><td><p class="readonly">44013</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Arranque suave P después de fallo de red</p></td><td><p class="readonly">WGraReconEna</p></td><td><p class="readonly">Inverter.WGraReconEna</p></td></tr>
<tr><td><p class="readonly">30231</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40241</p></td><td class="SunSpec"><p class="readonly">WRtg</p></td><td class="SunSpec"><p class="readonly">120</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40242</p></td><td class="SunSpec"><p>RO</p></td><td><p>O</p></td><td><p>0&nbsp;W a 100000&nbsp;W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia real asignada WMaxOutRtg</p></td><td><p class="readonly">Plimit</p></td><td><p class="readonly">Inverter.WLim</p></td></tr>
<tr><td><p class="readonly">30233</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>O</p></td><td><p>0&nbsp;W a 100000&nbsp;W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Límite de potencia activa ajustado</p></td><td><p class="readonly">Pmax</p></td><td><p class="readonly">Inverter.WMax</p></td></tr>
<tr><td><p class="readonly">40915</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">40268</p></td><td class="SunSpec"><p class="readonly">WMax</p></td><td class="SunSpec"><p class="readonly">121</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40288</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p>O</p></td><td><p>0&nbsp;W a 100000&nbsp;W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Límite de potencia activa ajustado</p></td><td><p class="readonly">Pmax</p></td><td><p class="readonly">Inverter.WMax</p></td></tr>
<tr><td><p class="readonly">44383</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>O</p></td><td><p>-100000&nbsp;W a 100000&nbsp;W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia activa nominal WMaxIn</p></td><td><p class="readonly">WMaxIn</p></td><td><p class="readonly">Inverter.WMaxIn</p></td></tr>
<tr><td><p class="readonly">33019</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>O</p></td><td><p>-100000&nbsp;W a 100000&nbsp;W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia real asignada WMaxInRtg</p></td><td><p class="readonly">WMaxInRtg</p></td><td><p class="readonly">Inverter.WMaxInRtg</p></td></tr>
<tr><td><p class="readonly">44387</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>O</p></td><td><p>-100000&nbsp;W a 100000&nbsp;W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia activa nominal WMinIn</p></td><td><p class="readonly">WMinIn</p></td><td><p class="readonly">Inverter.WMinIn</p></td></tr>
<tr><td><p class="readonly">33023</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>O</p></td><td><p>-100000&nbsp;W a 100000&nbsp;W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia real asignada WMinInRtg</p></td><td><p class="readonly">WMinInRtg</p></td><td><p class="readonly">Inverter.WMinInRtg</p></td></tr>
<tr><td><p class="readonly">44385</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>O</p></td><td><p>-100000&nbsp;W a 100000&nbsp;W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia activa nominal WMinOut</p></td><td><p class="readonly">WMinOut</p></td><td><p class="readonly">Inverter.WMinOut</p></td></tr>
<tr><td><p class="readonly">33021</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>O</p></td><td><p>-100000&nbsp;W a 100000&nbsp;W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia real asignada WMinOutRtg</p></td><td><p class="readonly">WMinOutRtg</p></td><td><p class="readonly">Inverter.WMinOutRtg</p></td></tr>
<tr><td><p class="readonly">44025</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación externa de potencia activa, filtro de valor nominal</p></td><td><p class="readonly">WCtlCom.TmEna</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.Dyn.WTmEna</p></td></tr>
<tr><td><p class="readonly">44027</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0,01&nbsp;s a 1000&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación externa de potencia activa, tiempo de estabilización filtro de valor nominal</p></td><td><p class="readonly">WCtlCom.Tms</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.Dyn.WTms</p></td></tr>
<tr><td><p class="readonly">44029</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación externa de potencia activa, limitación del gradiente</p></td><td><p class="readonly">WCtlCom.WGraEna</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.Dyn.WGraEna</p></td></tr>
<tr><td><p class="readonly">44031</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>0,1&nbsp;%/s a 10000&nbsp;%/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación externa de potencia activa, gradiente de incremento</p></td><td><p class="readonly">WCtlCom.GraPos</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.Dyn.WGraPos</p></td></tr>
<tr><td><p class="readonly">44033</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>0,1&nbsp;%/s a 10000&nbsp;%/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación externa de potencia activa, gradiente de descenso</p></td><td><p class="readonly">WCtlCom.GraNeg</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.Dyn.WGraNeg</p></td></tr>
<tr><td><p class="readonly">41175</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.W.phsA</p></td></tr>
<tr><td><p class="readonly">41177</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.W.phsB</p></td></tr>
<tr><td><p class="readonly">41179</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.W.phsC</p></td></tr>
<tr><td><p class="readonly">40151</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>802: Activa (Act)</p><p>803: Inactiva (Ina)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Reg. pot. real/react. por com.</p></td><td><p class="readonly">FedInSpntCom</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WCtlComAct</p></td></tr>
<tr><td><p class="readonly">44427</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>802: Activa (Act)</p><p>803: Inactiva (Ina)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Reg. pot. real/react. por com.</p></td><td><p class="readonly">FedInSpntCom</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WCtlComAct</p></td></tr>
<tr><td><p class="readonly">41251</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Limitación del consumo de potencia en W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WMaxIn</p></td></tr>
<tr><td><p class="readonly">41249</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">40383</p></td><td class="SunSpec"><p class="readonly">InWRte</p></td><td class="SunSpec"><p class="readonly">124</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">int16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Limitación del consumo de potencia activa en %</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WMaxInNomPrc</p></td></tr>
<tr><td><p class="readonly">40016</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Lim. estát. pot. real. por ctrl. planta</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WNom</p></td></tr>
<tr><td><p class="readonly">40023</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX2</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Lim. estát. pot. real. por ctrl. Planta</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WNomPrc</p></td></tr>
<tr><td><p class="readonly">41255</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX2</p></td><td><p>RW</p></td><td class="SunSpec"><p class="readonly">40349</p></td><td class="SunSpec"><p class="readonly">WMaxLimPct</p></td><td class="SunSpec"><p class="readonly">123</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40367</p></td><td class="SunSpec"><p>RW</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Lim. estát. pot. real. por ctrl. Planta</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WNomPrc</p></td></tr>
<tr><td><p class="readonly">40149</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Especific.potencia activa</p></td><td><p class="readonly">FedInPwrAtCom</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WSpt</p></td></tr>
<tr><td><p class="readonly">44425</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Especific.potencia activa</p></td><td><p class="readonly">FedInPwrAtCom</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WSpt</p></td></tr>
<tr><td><p class="readonly">44039</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Potencia activa máxima</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WSptMaxNom</p></td></tr>
<tr><td><p class="readonly">44041</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Potencia activa mínima</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WSptMinNom</p></td></tr>
<tr><td><p class="readonly">44093</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s&nbsp;a&nbsp;1000&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), retardo de disparo</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.ActTms</p></td></tr>
<tr><td><p class="readonly">44043</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), activación</p></td><td><p class="readonly">WCtlVol.Ena</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Ena</p></td></tr>
<tr><td><p class="readonly">33047</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;a 8&nbsp;</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), número máximo de puntos de referencia</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.NumPtMax</p></td></tr>
<tr><td><p class="readonly">44049</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), número de puntos utilizados</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.NumPt</p></td></tr>
<tr><td><p class="readonly">44051</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valor de tensión</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44053</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valor de tensión</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44055</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valor de tensión</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44057</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valor de tensión</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44059</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valor de tensión</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44061</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valor de tensión</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44063</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valor de tensión</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44065</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valor de tensión</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44067</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valor de potencia activa</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44069</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valor de potencia activa</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44071</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valor de potencia activa</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44073</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valor de potencia activa</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44075</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valor de potencia activa</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44077</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valor de potencia activa</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44079</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valor de potencia activa</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44081</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valor de potencia activa</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44045</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>4520: Valor medio las tensiones de fase (PhsAvg)</p><p>4521: Tensión máxima de fase (PhsMax)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), tipo de tensión de referencia</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.VRefMod</p></td></tr>
<tr><td><p class="readonly">44047</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>4405: Potencia activa máxima WMax (WMaxInOut)</p><p>4443: Potencia momentánea (WSnpt)</p><p>4444: Potencia disponible (WSnptMax)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), tipo de potencia activa de referencia</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WRefMod</p></td></tr>
<tr><td><p class="readonly">44083</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), filtro de valor nominal</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WTmEna</p></td></tr>
<tr><td><p class="readonly">44085</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0,01&nbsp;s a 1000&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), tiempo de estabilización filtro de valor nominal</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WTms</p></td></tr>
<tr><td><p class="readonly">44087</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), limitación del gradiente</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WGraEna</p></td></tr>
<tr><td><p class="readonly">44089</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>0,1&nbsp;%/s a 10000&nbsp;%/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), gradiente de incremento</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WGraPos</p></td></tr>
<tr><td><p class="readonly">44091</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>0,1&nbsp;%/s a 10000&nbsp;%/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), gradiente de descenso</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WGraNeg</p></td></tr>
<tr><td><p class="readonly">30835</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>1077: Especificación manual en W (WCnst)</p><p>1078: Especificación manual en % (WCnstNom)</p><p>1079: Especificación externa (WCtlCom)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Modo de funcionamiento especificación de potencia activa</p></td><td><p class="readonly">P-WMod</p></td><td><p class="readonly">Inverter.WModCfg.WMod</p></td></tr>
<tr><td><p class="readonly">40210</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">40353</p></td><td class="SunSpec"><p class="readonly">WMaxLim_Ena</p></td><td class="SunSpec"><p class="readonly">123</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>1077: Especificación manual en W (WCnst)</p><p>1078: Especificación manual en % (WCnstNom)</p><p>1079: Especificación externa (WCtlCom)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="C&oacute;digo SMA Guard" title="C&oacute;digo SMA Guard"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Modo de funcionamiento especificación de potencia activa</p></td><td><p class="readonly">P-WMod</p></td><td><p class="readonly">Inverter.WModCfg.WMod</p></td></tr>
<tr><td><p class="readonly">40757</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Valor lím. carga bat. p. inicio despr. carga 1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd1.ChaStrLim</p></td></tr>
<tr><td><p class="readonly">40759</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Valor lím. carga bat. p. parada despr. carga 1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd1.ChaStopLim</p></td></tr>
<tr><td><p class="readonly">40761</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;a 86399&nbsp;</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inicio intervalo tº adic. p. desprendim. carga 1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd1.AddTm.StrTm</p></td></tr>
<tr><td><p class="readonly">40763</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;a 86399&nbsp;</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Momento de desprendimiento de carga 1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd1.AddTm.StopTm</p></td></tr>
<tr><td><p class="readonly">40765</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Lím est cga bat inicio despr carga 1 intrv tº adic</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd1.AddTm.ChaStrLim</p></td></tr>
<tr><td><p class="readonly">40767</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Lím est cga bat parada despr carga 1 intrv tº adic</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd1.AddTm.ChaStopLim</p></td></tr>
<tr><td><p class="readonly">40769</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Valor lím. carga bat. p. inicio despr. carga 2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd2.ChaStrLim</p></td></tr>
<tr><td><p class="readonly">40771</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Valor lím. carga bat. p. parada despr. carga 2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd2.ChaStopLim</p></td></tr>
<tr><td><p class="readonly">40773</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;a 86399&nbsp;</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inicio intervalo tº adic. p. desprendim. carga 2 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd2.AddTm.StrTm</p></td></tr>
<tr><td><p class="readonly">40775</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;a 86399&nbsp;</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Momento de desprendimiento de carga 2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd2.AddTm.StopTm</p></td></tr>
<tr><td><p class="readonly">40777</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Lím est cga bat inicio despr carga 2 intrv tº adic</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd2.AddTm.ChaStrLim</p></td></tr>
<tr><td><p class="readonly">40779</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Lím est cga bat parada despr carga 2 intrv tº adic</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd2.AddTm.ChaStopLim</p></td></tr>
<tr><td><p class="readonly">30859</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>803: Inactiva (Ina)</p><p>1771: cargar con corriente solar (PVCha)</p><p>1772: cargar c. corr. solar y de red (GriPVCha)</p><p>16777213: No hay informaci&oacute;n (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Estado carga de manten. de batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Maint.FulEqCha</p></td></tr>
<tr><td><p class="readonly">30571</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Estado contador del contador de consumo</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.Csmp.TotWhIn</p></td></tr>
<tr><td><p class="readonly">30861</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Consumidor de potencia</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.Csmp.TotWIn</p></td></tr>
<tr><td><p class="readonly">31075</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tiempo de funcionamiento de contaje de energía</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.EnCntTm</p></td></tr>
<tr><td><p class="readonly">30585</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tiempo de fallo total de la red</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.GriFailTms</p></td></tr>
<tr><td><p class="readonly">30577</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Energía absorbida hoy</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.GridMs.DyWhIn</p></td></tr>
<tr><td><p class="readonly">30579</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Energía inyectada a la red (hoy)</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.GridMs.DyWhOut</p></td></tr>
<tr><td><p class="readonly">30867</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia de inyección a la red</p></td><td><p class="readonly">PacFeed-In</p></td><td><p class="readonly">Metering.GridMs.TotWOut</p></td></tr>
<tr><td><p class="readonly">30865</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia toma</p></td><td><p class="readonly">PacConsumption</p></td><td><p class="readonly">Metering.GridMs.TotWIn</p></td></tr>
<tr><td><p class="readonly">30583</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Indicación del contador de inyección a la red</p></td><td><p class="readonly">GM.TotWhOut</p></td><td><p class="readonly">Metering.GridMs.TotWhOut</p></td></tr>
<tr><td><p class="readonly">30581</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Indicación del contador de toma</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.GridMs.TotWhIn</p></td></tr>
<tr><td><p class="readonly">31011</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Corriente total de salida de regulador de carga solar</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.PvChaMs.Amp</p></td></tr>
<tr><td><p class="readonly">31065</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Energía total fotovoltaica de día actual</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.PvChaMs.DyWhPv</p></td></tr>
<tr><td><p class="readonly">31063</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>kWh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Energía total fotovoltaica</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.PvChaMs.TotWhPv</p></td></tr>
<tr><td><p class="readonly">31077</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Energía fotovoltaica en regulador de carga solar</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.PvChaMs.TotWhSICha</p></td></tr>
<tr><td><p class="readonly">31079</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Energía fotovoltaica en regulador de carga solar</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.PvChaMs.TotWhSICha</p></td></tr>
<tr><td><p class="readonly">31081</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Energía fotovoltaica en regulador de carga solar</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.PvChaMs.TotWhSICha</p></td></tr>
<tr><td><p class="readonly">31083</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Energía fotovoltaica en regulador de carga solar</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.PvChaMs.TotWhSICha</p></td></tr>
<tr><td><p class="readonly">30983</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia de fotovoltaica</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.PvChaMs.TotWPv</p></td></tr>
<tr><td><p class="readonly">30869</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia de energía FV generada</p></td><td><p class="readonly">PacPV</p></td><td><p class="readonly">Metering.PvMs.TotWOut</p></td></tr>
<tr><td><p class="readonly">30587</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Indicación del contador de energía FV generada</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.PvMs.TotWhOut</p></td></tr>
<tr><td><p class="readonly">30589</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Aumento del consumo propio</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.SelfCsmp.AbsSelfCsmpInc</p></td></tr>
<tr><td><p class="readonly">30591</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Aumento del consumo propio hoy</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.SelfCsmp.DySelfCsmpInc</p></td></tr>
<tr><td><p class="readonly">30593</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Energía de consumo propio</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.SelfCsmp.SelfCsmpWh</p></td></tr>
<tr><td><p class="readonly">30873</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Aumento del consumo propio moment.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.SelfCsmp.SelfCsmpInc</p></td></tr>
<tr><td><p class="readonly">30513</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40303<br/>40210</p></td><td class="SunSpec"><p class="readonly">ActWh<br/>WH</p></td><td class="SunSpec"><p class="readonly">122<br/>101</p></td><td class="SunSpec"><p class="readonly">4<br/>2</p></td><td class="SunSpec"><p class="readonly">acc64<br/>acc32</p></td><td class="SunSpec"><p class="readonly">-<br/>40212</p></td><td class="SunSpec"><p>RO<br/>RO</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Rendimiento total</p></td><td><p class="readonly">E-Total</p></td><td><p class="readonly">Metering.TotWhOut</p></td></tr>
<tr><td><p class="readonly">30529</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Rendimiento total</p></td><td><p class="readonly">E-Total</p></td><td><p class="readonly">Metering.TotWhOut</p></td></tr>
<tr><td><p class="readonly">30531</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>kWh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Rendimiento total</p></td><td><p class="readonly">E-Total</p></td><td><p class="readonly">Metering.TotWhOut</p></td></tr>
<tr><td><p class="readonly">30533</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>MWh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Rendimiento total</p></td><td><p class="readonly">E-Total</p></td><td><p class="readonly">Metering.TotWhOut</p></td></tr>
<tr><td><p class="readonly">30595</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Energía tomada</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.WhIn</p></td></tr>
<tr><td><p class="readonly">30597</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Energía entregada</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.WhOut</p></td></tr>
<tr><td><p class="readonly">40781</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>&deg;C</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Límite temp. relé multif. con ventilador batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.BatFanTmp</p></td></tr>
<tr><td><p class="readonly">40619</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>DT</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>1293840000&nbsp;a 4102444799&nbsp;</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Hora de inicio de control de relé para temporizador</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.Tmr.TmCtlStr</p></td></tr>
<tr><td><p class="readonly">40621</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>DT</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>1293840000&nbsp;a 4102444799&nbsp;</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Hora de inicio de control de relé para temporizador</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.Tmr.TmCtlStr</p></td></tr>
<tr><td><p class="readonly">40615</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s&nbsp;a&nbsp;359940&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Duración de relé multifunción excitado para temporizador</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.Tmr.TmCtlOn</p></td></tr>
<tr><td><p class="readonly">40617</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s&nbsp;a&nbsp;359940&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Duración de relé multifunción excitado para temporizador</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.Tmr.TmCtlOn</p></td></tr>
<tr><td><p class="readonly">40611</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1189: cada día (IntvDy)</p><p>2622: Una vez (IntvOc)</p><p>2623: Semanalmente (IntvWk)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tiempo de ciclo de repetición de control de relé para temporizador</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.Tmr.TmCtlCyc</p></td></tr>
<tr><td><p class="readonly">40613</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1189: cada día (IntvDy)</p><p>2622: Una vez (IntvOc)</p><p>2623: Semanalmente (IntvWk)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tiempo de ciclo de repetición de control de relé para temporizador</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.Tmr.TmCtlCyc</p></td></tr>
<tr><td><p class="readonly">40575</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p><p>2632: Demanda automática de generador (AutoGn)</p><p>2633: Desprendimiento carga 1 etapa (LodShdMod)</p><p>2634: Despr. carga 1 etapa o 1ª etapa en despr. carga 2 etapas (LodShd1Mod)</p><p>2635: 2ª etapa en despr. carga 2 etapas (LodShd2Mod)</p><p>2636: Temporizador 1 (Tmr1)</p><p>2637: Temporizador 2 (Tmr2)</p><p>2638: Control consumidores adicionales (AuxLodCtl)</p><p>2639: Relé ON si generador en marcha (GnSwOn)</p><p>2640: Relé ON si hay fuente externa (ExSrcSwOn)</p><p>2641: Relé ON si hay red pública (PubGriSwOn)</p><p>2642: Relé OFF si error (FltSwOff)</p><p>2643: Relé ON si advertencia (WrnSwOn)</p><p>2644: Relé ON si clúster en marcha (CltSwOn)</p><p>2645: Ventilador a batería (BatFanCtl)</p><p>2646: Bomba de electrolitos (EltPmpCtl)</p><p>2647: ComSync (ComSyn)</p><p>2648: Relé ON si límite de potencia (DrtSwOn)</p><p>2649: Descon. red en func. red reserva (BckModDscon)</p><p>2650: Puesta tierra func. red res. (BckModGnd)</p><p>2900: Ventilador a bat. en multicl&uacute;ster (MccBatFanCtl)</p><p>2901: Despr. carga multiclúster (MccLodShd)</p><p>3910: Control redundante de desconexión de red (RdtBckModDscon)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Modo de funcionamiento del relé multifunción</p></td><td><p class="readonly">Mlt.OpMode</p></td><td><p class="readonly">MltFncSw.OpMode</p></td></tr>
<tr><td><p class="readonly">40577</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p><p>2632: Demanda automática de generador (AutoGn)</p><p>2633: Desprendimiento carga 1 etapa (LodShdMod)</p><p>2634: Despr. carga 1 etapa o 1ª etapa en despr. carga 2 etapas (LodShd1Mod)</p><p>2635: 2ª etapa en despr. carga 2 etapas (LodShd2Mod)</p><p>2636: Temporizador 1 (Tmr1)</p><p>2637: Temporizador 2 (Tmr2)</p><p>2638: Control consumidores adicionales (AuxLodCtl)</p><p>2639: Relé ON si generador en marcha (GnSwOn)</p><p>2640: Relé ON si hay fuente externa (ExSrcSwOn)</p><p>2641: Relé ON si hay red pública (PubGriSwOn)</p><p>2642: Relé OFF si error (FltSwOff)</p><p>2643: Relé ON si advertencia (WrnSwOn)</p><p>2644: Relé ON si clúster en marcha (CltSwOn)</p><p>2645: Ventilador a batería (BatFanCtl)</p><p>2646: Bomba de electrolitos (EltPmpCtl)</p><p>2647: ComSync (ComSyn)</p><p>2648: Relé ON si límite de potencia (DrtSwOn)</p><p>2649: Descon. red en func. red reserva (BckModDscon)</p><p>2650: Puesta tierra func. red res. (BckModGnd)</p><p>2900: Ventilador a bat. en multicl&uacute;ster (MccBatFanCtl)</p><p>2901: Despr. carga multiclúster (MccLodShd)</p><p>3910: Control redundante de desconexión de red (RdtBckModDscon)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Modo de funcionamiento del relé multifunción</p></td><td><p class="readonly">Mlt.OpMode</p></td><td><p class="readonly">MltFncSw.OpMode</p></td></tr>
<tr><td><p class="readonly">40587</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p><p>2632: Demanda automática de generador (AutoGn)</p><p>2633: Desprendimiento carga 1 etapa (LodShdMod)</p><p>2634: Despr. carga 1 etapa o 1ª etapa en despr. carga 2 etapas (LodShd1Mod)</p><p>2635: 2ª etapa en despr. carga 2 etapas (LodShd2Mod)</p><p>2636: Temporizador 1 (Tmr1)</p><p>2637: Temporizador 2 (Tmr2)</p><p>2638: Control consumidores adicionales (AuxLodCtl)</p><p>2639: Relé ON si generador en marcha (GnSwOn)</p><p>2640: Relé ON si hay fuente externa (ExSrcSwOn)</p><p>2641: Relé ON si hay red pública (PubGriSwOn)</p><p>2642: Relé OFF si error (FltSwOff)</p><p>2643: Relé ON si advertencia (WrnSwOn)</p><p>2644: Relé ON si clúster en marcha (CltSwOn)</p><p>2645: Ventilador a batería (BatFanCtl)</p><p>2646: Bomba de electrolitos (EltPmpCtl)</p><p>2647: ComSync (ComSyn)</p><p>2648: Relé ON si límite de potencia (DrtSwOn)</p><p>2649: Descon. red en func. red reserva (BckModDscon)</p><p>2650: Puesta tierra func. red res. (BckModGnd)</p><p>2900: Ventilador a bat. en multicl&uacute;ster (MccBatFanCtl)</p><p>2901: Despr. carga multiclúster (MccLodShd)</p><p>3910: Control redundante de desconexión de red (RdtBckModDscon)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Esclavo 1: Modo de funcionamiento del relé multifunción</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.OpModeSlv1</p></td></tr>
<tr><td><p class="readonly">40589</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p><p>2632: Demanda automática de generador (AutoGn)</p><p>2633: Desprendimiento carga 1 etapa (LodShdMod)</p><p>2634: Despr. carga 1 etapa o 1ª etapa en despr. carga 2 etapas (LodShd1Mod)</p><p>2635: 2ª etapa en despr. carga 2 etapas (LodShd2Mod)</p><p>2636: Temporizador 1 (Tmr1)</p><p>2637: Temporizador 2 (Tmr2)</p><p>2638: Control consumidores adicionales (AuxLodCtl)</p><p>2639: Relé ON si generador en marcha (GnSwOn)</p><p>2640: Relé ON si hay fuente externa (ExSrcSwOn)</p><p>2641: Relé ON si hay red pública (PubGriSwOn)</p><p>2642: Relé OFF si error (FltSwOff)</p><p>2643: Relé ON si advertencia (WrnSwOn)</p><p>2644: Relé ON si clúster en marcha (CltSwOn)</p><p>2645: Ventilador a batería (BatFanCtl)</p><p>2646: Bomba de electrolitos (EltPmpCtl)</p><p>2647: ComSync (ComSyn)</p><p>2648: Relé ON si límite de potencia (DrtSwOn)</p><p>2649: Descon. red en func. red reserva (BckModDscon)</p><p>2650: Puesta tierra func. red res. (BckModGnd)</p><p>2900: Ventilador a bat. en multicl&uacute;ster (MccBatFanCtl)</p><p>2901: Despr. carga multiclúster (MccLodShd)</p><p>3910: Control redundante de desconexión de red (RdtBckModDscon)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Esclavo 1: Modo de funcionamiento del relé multifunción</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.OpModeSlv1</p></td></tr>
<tr><td><p class="readonly">40599</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p><p>2632: Demanda automática de generador (AutoGn)</p><p>2633: Desprendimiento carga 1 etapa (LodShdMod)</p><p>2634: Despr. carga 1 etapa o 1ª etapa en despr. carga 2 etapas (LodShd1Mod)</p><p>2635: 2ª etapa en despr. carga 2 etapas (LodShd2Mod)</p><p>2636: Temporizador 1 (Tmr1)</p><p>2637: Temporizador 2 (Tmr2)</p><p>2638: Control consumidores adicionales (AuxLodCtl)</p><p>2639: Relé ON si generador en marcha (GnSwOn)</p><p>2640: Relé ON si hay fuente externa (ExSrcSwOn)</p><p>2641: Relé ON si hay red pública (PubGriSwOn)</p><p>2642: Relé OFF si error (FltSwOff)</p><p>2643: Relé ON si advertencia (WrnSwOn)</p><p>2644: Relé ON si clúster en marcha (CltSwOn)</p><p>2645: Ventilador a batería (BatFanCtl)</p><p>2646: Bomba de electrolitos (EltPmpCtl)</p><p>2647: ComSync (ComSyn)</p><p>2648: Relé ON si límite de potencia (DrtSwOn)</p><p>2649: Descon. red en func. red reserva (BckModDscon)</p><p>2650: Puesta tierra func. red res. (BckModGnd)</p><p>2900: Ventilador a bat. en multicl&uacute;ster (MccBatFanCtl)</p><p>2901: Despr. carga multiclúster (MccLodShd)</p><p>3910: Control redundante de desconexión de red (RdtBckModDscon)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Esclavo 2: Modo de funcionamiento del relé multifunción</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.OpModeSlv2</p></td></tr>
<tr><td><p class="readonly">40601</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p><p>2632: Demanda automática de generador (AutoGn)</p><p>2633: Desprendimiento carga 1 etapa (LodShdMod)</p><p>2634: Despr. carga 1 etapa o 1ª etapa en despr. carga 2 etapas (LodShd1Mod)</p><p>2635: 2ª etapa en despr. carga 2 etapas (LodShd2Mod)</p><p>2636: Temporizador 1 (Tmr1)</p><p>2637: Temporizador 2 (Tmr2)</p><p>2638: Control consumidores adicionales (AuxLodCtl)</p><p>2639: Relé ON si generador en marcha (GnSwOn)</p><p>2640: Relé ON si hay fuente externa (ExSrcSwOn)</p><p>2641: Relé ON si hay red pública (PubGriSwOn)</p><p>2642: Relé OFF si error (FltSwOff)</p><p>2643: Relé ON si advertencia (WrnSwOn)</p><p>2644: Relé ON si clúster en marcha (CltSwOn)</p><p>2645: Ventilador a batería (BatFanCtl)</p><p>2646: Bomba de electrolitos (EltPmpCtl)</p><p>2647: ComSync (ComSyn)</p><p>2648: Relé ON si límite de potencia (DrtSwOn)</p><p>2649: Descon. red en func. red reserva (BckModDscon)</p><p>2650: Puesta tierra func. red res. (BckModGnd)</p><p>2900: Ventilador a bat. en multicl&uacute;ster (MccBatFanCtl)</p><p>2901: Despr. carga multiclúster (MccLodShd)</p><p>3910: Control redundante de desconexión de red (RdtBckModDscon)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Esclavo 2: Modo de funcionamiento del relé multifunción</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.OpModeSlv2</p></td></tr>
<tr><td><p class="readonly">31049</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p><p>16777213: No hay informaci&oacute;n (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Esclavo 1: Estado del relé multifunción</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.SttSlv1</p></td></tr>
<tr><td><p class="readonly">31413</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p><p>16777213: No hay informaci&oacute;n (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Esclavo 1: Estado del relé multifunción</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.SttSlv1</p></td></tr>
<tr><td><p class="readonly">31051</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p><p>16777213: No hay informaci&oacute;n (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Esclavo 2: Estado del relé multifunción</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.SttSlv2</p></td></tr>
<tr><td><p class="readonly">31415</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p><p>16777213: No hay informaci&oacute;n (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Esclavo 2: Estado del relé multifunción</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.SttSlv2</p></td></tr>
<tr><td><p class="readonly">40063</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FW</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;a 4294967294&nbsp;</p></td><td><p>0&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Versión de firmware del procesador central</p></td><td><p class="readonly">HP.swRev</p></td><td><p class="readonly">Nameplate.CmpMain.SwRev</p></td></tr>
<tr><td><p class="readonly">40065</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FW</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;a 4294967294&nbsp;</p></td><td><p>0&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Versión de firmware del componente lógico</p></td><td><p class="readonly">CPLD.swRev</p></td><td><p class="readonly">Nameplate.CmpSigProc.SwRev</p></td></tr>
<tr><td><p class="readonly">40789</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>REV</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;a 4294967294&nbsp;</p></td><td><p>0&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Versión de comunicación</p></td><td><p class="readonly">ComRev</p></td><td><p class="readonly">Nameplate.ComRev</p></td></tr>
<tr><td><p class="readonly">40631</p></td><td><p class="readonly">12</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nameplate.Location</p></td></tr>
<tr><td><p class="readonly">40497</p></td><td><p class="readonly">16</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40076</p></td><td class="SunSpec"><p class="readonly">MAC</p></td><td class="SunSpec"><p class="readonly">11</p></td><td class="SunSpec"><p class="readonly">4</p></td><td class="SunSpec"><p class="readonly">uint64</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nameplate.MacId</p></td></tr>
<tr><td><p class="readonly">30051</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>8007: Inversor de la batería (DevClss7)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Clase de equipo</p></td><td><p class="readonly">MainModel</p></td><td><p class="readonly">Nameplate.MainModel</p></td></tr>
<tr><td><p class="readonly">30053</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40240<br/>40037</p></td><td class="SunSpec"><p class="readonly">DERTyp<br/>Opt</p></td><td class="SunSpec"><p class="readonly">120<br/>1</p></td><td class="SunSpec"><p class="readonly">1<br/>8</p></td><td class="SunSpec"><p class="readonly">uint16<br/>string8</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO<br/>RO</p></td><td><p>-</p></td><td><p><p>9331: Sunny Island 3.0M (SI 3.0M-12)</p><p>9332: Sunny Island 4.4M (SI 4.4M-12)</p><p>9333: Sunny Island 6.0H (SI 6.0H-12)</p><p>9334: Sunny Island 8.0H (SI 8.0H-12)</p><p>9474: SI4.4M-13 (SI4.4M-13)</p><p>9475: SI6.0H-13 (SI6.0H-13)</p><p>9476: SI8.0H-13 (SI8.0H-13)</p><p>9486: Sunny Island 5.0H-13 (SI5.0H-13)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tipo de equipo</p></td><td><p class="readonly">Model</p></td><td><p class="readonly">Nameplate.Model</p></td></tr>
<tr><td><p class="readonly">30059</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FW</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40045</p></td><td class="SunSpec"><p class="readonly">Vr</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">8</p></td><td class="SunSpec"><p class="readonly">string8</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO</p></td><td><p>-</p></td><td><p>0&nbsp;a 4294967294&nbsp;</p></td><td><p>0&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Paquete de software</p></td><td><p class="readonly">Pkg.swRev</p></td><td><p class="readonly">Nameplate.PkgRev</p></td></tr>
<tr><td><p class="readonly">30057</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>RAW</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;a 4294967294&nbsp;</p></td><td><p>0&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Número de serie</p></td><td><p class="readonly">SerNumSet, Serial Number, SerialNumber</p></td><td><p class="readonly">Nameplate.SerNum</p></td></tr>
<tr><td><p class="readonly">40067</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>RAW</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40053</p></td><td class="SunSpec"><p class="readonly">SN</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">16</p></td><td class="SunSpec"><p class="readonly">string16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO</p></td><td><p>-</p></td><td><p>0&nbsp;a 4294967294&nbsp;</p></td><td><p>0&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Número de serie</p></td><td><p class="readonly">SerNumSet, Serial Number, SerialNumber</p></td><td><p class="readonly">Nameplate.SerNum</p></td></tr>
<tr><td><p class="readonly">40783</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>RAW</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;a 4294967294&nbsp;</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Número de serie esclavo 1 (fase L2)</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nameplate.SerNum.Slv1</p></td></tr>
<tr><td><p class="readonly">40785</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>RAW</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;a 4294967294&nbsp;</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Número de serie esclavo 2 (fase L3)</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nameplate.SerNum.Slv2</p></td></tr>
<tr><td><p class="readonly">30055</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>461: SMA (SMA)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Fabricante</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nameplate.Vendor</p></td></tr>
<tr><td><p class="readonly">40745</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>2626: Valor límite fijo p. limitar corr. (ValALimMod)</p><p>2627: Limitación corr. dep. frecuencia (HzALimMod)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tipo de limitación de corriente de generador</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.ALimMod</p></td></tr>
<tr><td><p class="readonly">40675</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Regulación automática hasta máximo de frecuencia</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.AutoHzCtl</p></td></tr>
<tr><td><p class="readonly">41277</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>HIDDEN</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>381: Parada (Stop)</p><p>3660: Nuevo sistema (NewSys)</p><p>3661: Nueva batería (NewBat)</p><p>3664: Funcion. carga emergencia (EmgCha)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inicio de QCG</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.Cfg.QCG</p></td></tr>
<tr><td><p class="readonly">40787</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>2612: Continuación de funcionamiento (CtnOp)</p><p>2613: Parada de todos los equipos (StopAllDev)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Comportamiento de clúster si fallo de un equipo</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.CltFltMod</p></td></tr>
<tr><td><p class="readonly">40567</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s&nbsp;a&nbsp;3600&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tiempo de enfriamiento del generador </p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.CoolTm</p></td></tr>
<tr><td><p class="readonly">30877</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>1461: Red conectada (GriConn)</p><p>1462: Reserva no disponible (GriConnNoBck)</p><p>1463: Reserva (Bck)</p><p>16777213: No hay informaci&oacute;n (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Estado alimentación de corriente</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.CsmpGriConnStt</p></td></tr>
<tr><td><p class="readonly">30915</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>1461: Red conectada (GriConn)</p><p>1462: Reserva no disponible (GriConnNoBck)</p><p>1463: Reserva (Bck)</p><p>16777213: No hay informaci&oacute;n (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Estado alimentación de corriente</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.CsmpGriConnStt</p></td></tr>
<tr><td><p class="readonly">40805</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Modo de ahorro de energ&iacute;a</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.EnSavMod</p></td></tr>
<tr><td><p class="readonly">44423</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Modo de ahorro de energ&iacute;a</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.EnSavMod</p></td></tr>
<tr><td><p class="readonly">30211</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>336: Contactar fabricante (PrioA)</p><p>337: Contactar instalador (PrioC)</p><p>338: no v&aacute;lido (PrioIna)</p><p>887: ninguno (NonePrio)</p></p></td><td><p>3&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Acción recomendada</p></td><td><p class="readonly">Op.Prio</p></td><td><p class="readonly">Operation.Evt.Prio</p></td></tr>
<tr><td><p class="readonly">30213</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>886: ninguno (NoneMsg)</p><img src="images\StatusInfo-14.png" alt="30213: para la descripci&oacute;n de los fallos, consulte la direcci&oacute;n de registro de SMA 30247; 30247: para la descripci&oacute;n del aviso del evento, consulte las instrucciones del producto" title="30213: para la descripci&oacute;n de los fallos, consulte la direcci&oacute;n de registro de SMA 30247; 30247: para la descripci&oacute;n del aviso del evento, consulte las instrucciones del producto"></img></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Aviso</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.Evt.Msg</p></td></tr>
<tr><td><p class="readonly">30215</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>885: ninguno (NoneDsc)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Medida eliminación de fallos</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.Evt.Dsc</p></td></tr>
<tr><td><p class="readonly">30559</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Número de eventos para usuario</p></td><td><p class="readonly">Op.EvtCntUsr</p></td><td><p class="readonly">Operation.EvtCntUsr</p></td></tr>
<tr><td><p class="readonly">35377</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Número de eventos para usuario</p></td><td><p class="readonly">Op.EvtCntUsr</p></td><td><p class="readonly">Operation.EvtCntUsr</p></td></tr>
<tr><td><p class="readonly">30561</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Número de eventos para instalador</p></td><td><p class="readonly">Op.EvtCntIstl</p></td><td><p class="readonly">Operation.EvtCntIstl</p></td></tr>
<tr><td><p class="readonly">35381</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Número de eventos para instalador</p></td><td><p class="readonly">Op.EvtCntIstl</p></td><td><p class="readonly">Operation.EvtCntIstl</p></td></tr>
<tr><td><p class="readonly">30563</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Número de eventos para servicio</p></td><td><p class="readonly">Op.EvtCntSvc</p></td><td><p class="readonly">Operation.EvtCntSvc</p></td></tr>
<tr><td><p class="readonly">35385</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Número de eventos para servicio</p></td><td><p class="readonly">Op.EvtCntSvc</p></td><td><p class="readonly">Operation.EvtCntSvc</p></td></tr>
<tr><td><p class="readonly">30247</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40690<br/>40670<br/>40650<br/>40628<br/>40226</p></td><td class="SunSpec"><p class="readonly">DCEvt<br/>DCEvt<br/>DCEvt<br/>Evt<br/>Evt1</p></td><td class="SunSpec"><p class="readonly">160<br/>160<br/>160<br/>160<br/>101</p></td><td class="SunSpec"><p class="readonly">2<br/>2<br/>2<br/>2<br/>2</p></td><td class="SunSpec"><p class="readonly">uint32<br/>uint32<br/>uint32<br/>uint32<br/>uint32</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO<br/>RO<br/>RO<br/>RO<br/>RO</p></td><td><p>-</p></td><td><p><img src="images\StatusInfo-14.png" alt="30213: para la descripci&oacute;n de los fallos, consulte la direcci&oacute;n de registro de SMA 30247; 30247: para la descripci&oacute;n del aviso del evento, consulte las instrucciones del producto" title="30213: para la descripci&oacute;n de los fallos, consulte la direcci&oacute;n de registro de SMA 30247; 30247: para la descripci&oacute;n del aviso del evento, consulte las instrucciones del producto"></img></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Número de evento actual para fabricante</p></td><td><p class="readonly">Op.EvtNoDvlp</p></td><td><p class="readonly">Operation.Evt.EvtNo</p></td></tr>
<tr><td><p class="readonly">40141</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;a 10&nbsp;</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Intentos arranque máx. tras error</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.FltRstrMaxCnt</p></td></tr>
<tr><td><p class="readonly">40569</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s&nbsp;a&nbsp;86400&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tiempo de reposo tras error de generador </p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.FltStopTm</p></td></tr>
<tr><td><p class="readonly">30879</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>46: Batería (Bat)</p><p>1773: Sin requerimiento (NotDmd)</p><p>1774: Carga (Lod)</p><p>1775: Control de tiempo (TmCtl)</p><p>1776: Manualmente una hora (Man1h)</p><p>1777: Arranque manual (ManStr)</p><p>1778: Fuente externa (ExSrc)</p><p>16777213: No hay informaci&oacute;n (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Motivo de la solicitud generador</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.GnDmdReas</p></td></tr>
<tr><td><p class="readonly">40747</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>2628: Bajo (LowMod)</p><p>2629: Medio (MedMod)</p><p>2630: Normal (NrmMod)</p><p>2631: Alto (HiMod)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Sensibilidad de detección de fallo de generador</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.GnFltDet</p></td></tr>
<tr><td><p class="readonly">40071</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1799: ninguno (NoneSrc)</p><p>1800: Generador (GnSrc)</p><p>1801: Red (GriSrc)</p><p>1802: Red y generador (GriGnSrc)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Generadores creadores de red</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.GriCreaSrc</p></td></tr>
<tr><td><p class="readonly">30599</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Número de conexiones de red</p></td><td><p class="readonly">Op.GriSwCnt</p></td><td><p class="readonly">Operation.GriSwCnt</p></td></tr>
<tr><td><p class="readonly">30203</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>O</p></td><td><p>0&nbsp;W a 1&nbsp;W</p></td><td><p>0&nbsp;W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia en estado Ok</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.HealthStt.Ok</p></td></tr>
<tr><td><p class="readonly">31085</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>O</p></td><td><p>0&nbsp;W a 1&nbsp;W</p></td><td><p>0&nbsp;W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia en estado Ok</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.HealthStt.Ok</p></td></tr>
<tr><td><p class="readonly">30205</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>O</p></td><td><p>0&nbsp;W a 1&nbsp;W</p></td><td><p>0&nbsp;W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia en estado Advertencia</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.HealthStt.Wrn</p></td></tr>
<tr><td><p class="readonly">30207</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>O</p></td><td><p>0&nbsp;W a 1&nbsp;W</p></td><td><p>0&nbsp;W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia en estado Error</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.HealthStt.Alm</p></td></tr>
<tr><td><p class="readonly">30201</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>35: Fallo (Alm)</p><p>303: OFF (Off)</p><p>307: Ok (Ok)</p><p>455: Advertencia (Wrn)</p></p></td><td><p>2&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Estado</p></td><td><p class="readonly">Op.Health</p></td><td><p class="readonly">Operation.Health</p></td></tr>
<tr><td><p class="readonly">31015</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>35: Fallo (Alm)</p><p>303: OFF (Off)</p><p>307: Ok (Ok)</p><p>455: Advertencia (Wrn)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Estado de funcionamiento de maestro (fase L1)</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.Health.Master</p></td></tr>
<tr><td><p class="readonly">31053</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>35: Fallo (Alm)</p><p>303: OFF (Off)</p><p>307: Ok (Ok)</p><p>455: Advertencia (Wrn)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Estado de funcionamiento de esclavo 1 (fase L2)</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.Health.Slv1</p></td></tr>
<tr><td><p class="readonly">31055</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>35: Fallo (Alm)</p><p>303: OFF (Off)</p><p>307: Ok (Ok)</p><p>455: Advertencia (Wrn)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Estado de funcionamiento de esclavo 2 (fase L3)</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.Health.Slv2</p></td></tr>
<tr><td><p class="readonly">40573</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Frecuencia nominal de generador</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.HzRtg</p></td></tr>
<tr><td><p class="readonly">40563</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s&nbsp;a&nbsp;21600&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tiempo mínimo de funcionamiento del generador</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.MinRunTm</p></td></tr>
<tr><td><p class="readonly">40565</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s&nbsp;a&nbsp;21600&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tiempo mínimo de reposo del generador </p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.MinStopTm</p></td></tr>
<tr><td><p class="readonly">40009</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>381: Parada (Stop)</p><p>1467: Iniciar (Str)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Modo general de funcionamiento</p></td><td><p class="readonly">Op.OpModSet</p></td><td><p class="readonly">Operation.OpMod</p></td></tr>
<tr><td><p class="readonly">40029</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40224</p></td><td class="SunSpec"><p class="readonly">St</p></td><td class="SunSpec"><p class="readonly">101</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>569: Activo (Run)</p><p>1295: Standby (Stdby)</p><p>1795: Bloqueado (Lok)</p><p>16777213: No hay informaci&oacute;n (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Estado general de funcionamiento</p></td><td><p class="readonly">OperMode</p></td><td><p class="readonly">Operation.OpStt</p></td></tr>
<tr><td><p class="readonly">30881</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40302</p></td><td class="SunSpec"><p class="readonly">ECPConn</p></td><td class="SunSpec"><p class="readonly">122</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO</p></td><td><p>-</p></td><td><p><p>1779: Separado (Dscon)</p><p>1780: Red el&eacute;ctrica p&uacute;blica (PubGri)</p><p>1781: Red aislada (IsoGri)</p><p>16777213: No hay informaci&oacute;n (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Conexión a red de la instalación</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.PvGriConn</p></td></tr>
<tr><td><p class="readonly">41279</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>HIDDEN</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>381: Parada (Stop)</p><p>3660: Nuevo sistema (NewSys)</p><p>3661: Nueva batería (NewBat)</p><p>3664: Funcion. carga emergencia (EmgCha)</p><p>16777213: No hay informaci&oacute;n (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Estado QCG</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.QCGStt</p></td></tr>
<tr><td><p class="readonly">30199</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tiempo hasta inyección</p></td><td><p class="readonly">Op.TmsRmg</p></td><td><p class="readonly">Operation.RmgTms</p></td></tr>
<tr><td><p class="readonly">30251</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1690: Desconexión rápida (FstStop)</p><p>1796: Bloqueado tras error (FltLok)</p><p>16777213: No hay informaci&oacute;n (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Estado de bloqueo</p></td><td><p class="readonly">ManRstr.LokStt</p></td><td><p class="readonly">Operation.RstrLokStt</p></td></tr>
<tr><td><p class="readonly">33003</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>235: Funcionamiento paralelo a la red (GriOp)</p><p>1463: Reserva (Bck)</p><p>2677: Func. en generador (en entrada externa) (SttGnOp)</p><p>3664: Funcion. carga emergencia (EmgCha)</p><p>16777213: No hay informaci&oacute;n (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Estado de funcionamiento</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.RunStt</p></td></tr>
<tr><td><p class="readonly">33001</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>35: Fallo (Alm)</p><p>1394: Esperando red CA válida (WaitGri)</p><p>2531: Modo de ahorro de energía (EnSavMod)</p><p>4570: Esperando habilitación de funcionamiento (WaitStr)</p><p>16777213: No hay informaci&oacute;n (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Estado de espera</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.StandbyStt</p></td></tr>
<tr><td><p class="readonly">40627</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s&nbsp;a&nbsp;359940&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tiempo func. inversor controlado por tiempo</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.TmCtl.ActTm</p></td></tr>
<tr><td><p class="readonly">40623</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: S&iacute; (Yes)</p><p>1130: No (No)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Funcionamiento de inversor controlado por tiempo</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.TmCtl.IsOn</p></td></tr>
<tr><td><p class="readonly">40625</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>DT</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>1293840000&nbsp;a 4102444799&nbsp;</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Hª inicio func. inversor controlado por tiempo</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.TmCtl.StrTm</p></td></tr>
<tr><td><p class="readonly">40629</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1189: cada día (IntvDy)</p><p>2622: Una vez (IntvOc)</p><p>2623: Semanalmente (IntvWk)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ciclo repetición inversor controlado por tiempo</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.TmCtl.RptCyc</p></td></tr>
<tr><td><p class="readonly">31013</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tiempo mínimo restante de func. del generador </p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.RmgMinRunTm</p></td></tr>
<tr><td><p class="readonly">44021</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FUNKTION_SEC</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>46: Batería (Bat)</p><p>267: Inversor (Inverter)</p><p>353: Reponer eventos (RsEvtCnt)</p><p>355: Borrar registrador de energía (RsTotWhLog)</p><p>356: Deshacer bloqueo (RsPermStoOp)</p><p>409: Tiempo de funcionamiento (TotOpTms)</p><p>568: Ejecutar todas las funciones (DoAll)</p><p>720: Restablecer parámetros de red (NetwParaRs)</p><p>1396: Red CA (Gri)</p><p>1740: Generador (Gn)</p><p>3930: Todos los Sunny Island Charger (SicAll)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Reponer datos de funcionamiento</p></td><td><p class="readonly">Op.FncSetIstl</p></td><td><p class="readonly">Operation.ValRsIstl</p></td></tr>
<tr><td><p class="readonly">40571</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>5&nbsp;s&nbsp;a&nbsp;900&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tiempo de calentamiento del generador</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.WrmTm</p></td></tr>
<tr><td><p class="readonly">41217</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>O</p></td><td><p>0&nbsp;W a 500000&nbsp;W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Límite de pot. real ajustado en punto conexión</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PCC.WMax</p></td></tr>
<tr><td><p class="readonly">41199</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>0&nbsp;% a 100&nbsp;%</p></td><td><p>100&nbsp;%</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Límite de pot. real ajustado en punto conexión</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PCC.WMaxNom</p></td></tr>
<tr><td><p class="readonly">40713</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX1</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>1&nbsp;% a 70&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Estado de carga de batería para modo de protección</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ProMod.ChaSttLim</p></td></tr>
<tr><td><p class="readonly">41271</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX1</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>1&nbsp;% a 70&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Estado de carga de batería para modo de protección</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ProMod.ChaSttLim</p></td></tr>
<tr><td><p class="readonly">41273</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX1</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>1&nbsp;% a 70&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Estado de carga de batería para modo de protección</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ProMod.ChaSttLim</p></td></tr>
<tr><td><p class="readonly">40709</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;a 86399&nbsp;</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Hora de inicio de nivel de modo de protección de batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ProMod.StrTm</p></td></tr>
<tr><td><p class="readonly">40711</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;a 86399&nbsp;</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Hora final de nivel de modo de protección de batería</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ProMod.StopTm</p></td></tr>
<tr><td><p class="readonly">40677</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Corriente máxima de red pública</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.ExtGriAMax</p></td></tr>
<tr><td><p class="readonly">40679</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: S&iacute; (Yes)</p><p>1130: No (No)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Reinyección en red pública autorizada</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.FeedPerm</p></td></tr>
<tr><td><p class="readonly">40697</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Retorno máximo de red</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.PwrMon.RvPwrMax</p></td></tr>
<tr><td><p class="readonly">40699</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s&nbsp;a&nbsp;60&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tiempo de reacción de retorno máximo de red</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.PwrMon.RvPwrMaxTms</p></td></tr>
<tr><td><p class="readonly">40681</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: S&iacute; (Yes)</p><p>1130: No (No)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Demanda de red a través estado carga batería ON</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdBatCha.IsOn</p></td></tr>
<tr><td><p class="readonly">40683</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Límite carga bat. p. conexión adic. a red pública</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdBatCha.OnLim</p></td></tr>
<tr><td><p class="readonly">40685</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Límite carga bat. p. desconexión de red pública</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdBatCha.OffLim</p></td></tr>
<tr><td><p class="readonly">40687</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;a 86399&nbsp;</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inicio de intervalo tº adic p. demanda de red</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdBatCha.AddTm.StrTm</p></td></tr>
<tr><td><p class="readonly">40689</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;a 86399&nbsp;</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inicio de intervalo para demanda de red</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdBatCha.AddTm.StopTm</p></td></tr>
<tr><td><p class="readonly">40691</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Lím est carga bat conex red pública intrv tº adic</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdBatCha.AddTm.OnLim</p></td></tr>
<tr><td><p class="readonly">40693</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Lím est carga bat desc red pública intrv tº adic</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdBatCha.AddTm.OffLim</p></td></tr>
<tr><td><p class="readonly">40521</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: S&iacute; (Yes)</p><p>1130: No (No)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Demanda de red a través de potencia conectada</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdW.IsOn</p></td></tr>
<tr><td><p class="readonly">40523</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Demanda red a través de límite potencia conexión</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdW.WOn</p></td></tr>
<tr><td><p class="readonly">40525</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Demanda red a través de límite pot. desconexión</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdW.WOff</p></td></tr>
<tr><td><p class="readonly">40527</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>381: Parada (Stop)</p><p>1438: Modo autom&aacute;tico (Auto)</p><p>1467: Iniciar (Str)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Control manual de conexión adicional de red</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.ManCtl</p></td></tr>
<tr><td><p class="readonly">40529</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>1736: Carga completa y de compensación (FulEqCha)</p><p>1768: Carga completa (FulCha)</p><p>1769: Carga de compensación (EqCha)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Demanda de red a través de tipo de carga</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdChaMod.ChaMod</p></td></tr>
<tr><td><p class="readonly">30883</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>35: Fallo (Alm)</p><p>303: OFF (Off)</p><p>1394: Esperando red CA válida (WaitGri)</p><p>1466: Esperar (Wait)</p><p>1787: Inicialización (Init)</p><p>2183: Func. red sin retroinyección (GriConnNoFeed)</p><p>2184: Ahorro de energía en la red (EnSavGri)</p><p>2185: Finalizar ahorro de energía en red (EnSavStop)</p><p>2186: Iniciar ahorro de energía en red (EnSavStr)</p><p>3068: Funcionamiento de red con retroinyección (GriConnFeed)</p><p>16777213: No hay informaci&oacute;n (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Estado de la red pública</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.Stt</p></td></tr>
<tr><td><p class="readonly">40075</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: S&iacute; (Yes)</p><p>1130: No (No)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Aumento del consumo propio activo</p></td><td><p class="readonly">-</p></td><td><p class="readonly">SelfCsmp.SelfCsmpIncIsOn</p></td></tr>
<tr><td><p class="readonly">40695</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: S&iacute; (Yes)</p><p>1130: No (No)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Modo de ahorro de energía conectado</p></td><td><p class="readonly">-</p></td><td><p class="readonly">SltMod.IsOn</p></td></tr>
<tr><td><p class="readonly">40703</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>3600&nbsp;s&nbsp;a&nbsp;604800&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Duración máxima del modo de ahorro de energía</p></td><td><p class="readonly">-</p></td><td><p class="readonly">SltMod.SltTrcChaTm</p></td></tr>
<tr><td><p class="readonly">40701</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>3600&nbsp;s&nbsp;a&nbsp;172800&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tiempo hasta pasar a modo de ahorro de energía</p></td><td><p class="readonly">-</p></td><td><p class="readonly">SltMod.TrcChaSltTm</p></td></tr>
<tr><td><p class="readonly">31017</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.ActlIp</p></td></tr>
<tr><td><p class="readonly">31025</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.ActlSnetMsk</p></td></tr>
<tr><td><p class="readonly">31033</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.ActlGwIp</p></td></tr>
<tr><td><p class="readonly">31041</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.ActlDnsSrvIp</p></td></tr>
<tr><td><p class="readonly">40157</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">40095</p></td><td class="SunSpec"><p class="readonly">Cfg</p></td><td class="SunSpec"><p class="readonly">12</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p>-</p></td><td><p><p>1129: S&iacute; (Yes)</p><p>1130: No (No)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Configuración Speedwire automática activada</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.AutoCfgIsOn</p></td></tr>
<tr><td><p class="readonly">30929</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40075</p></td><td class="SunSpec"><p class="readonly">St</p></td><td class="SunSpec"><p class="readonly">11</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO</p></td><td><p>-</p></td><td><p><p>35: Fallo (Alm)</p><p>307: Ok (Ok)</p><p>455: Advertencia (Wrn)</p><p>1725: Sin conexi&oacute;n (NotConn)</p></p></td><td><p>4&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Estado de conexión Speedwire de SMACOM A</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.ComSocA.Stt</p></td></tr>
<tr><td><p class="readonly">30925</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40073</p></td><td class="SunSpec"><p class="readonly">Spd</p></td><td class="SunSpec"><p class="readonly">11</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO</p></td><td><p>-</p></td><td><p><p>1720: 10 Mbit/s (ConnSpd10)</p><p>1721: 100 Mbit/s (ConnSpd100)</p><p>3581: No se ha fijado una velocidad de conexión (ConnSpdNone)</p></p></td><td><p>3&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Velocidad de conexión de SMACOM A</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.ComSocA.ConnSpd</p></td></tr>
<tr><td><p class="readonly">30927</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40074</p></td><td class="SunSpec"><p class="readonly">CfgSt</p></td><td class="SunSpec"><p class="readonly">11</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO</p></td><td><p>-</p></td><td><p><p>1726: Half-duplex (HalfDpx)</p><p>1727: Full-duplex (FulDpx)</p><p>3582: No se ha fijado un modo dúplex (DpxModNone)</p></p></td><td><p>3&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Modo duplex de SMACOM A</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.ComSocA.DpxMode</p></td></tr>
<tr><td><p class="readonly">40159</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">40097</p></td><td class="SunSpec"><p class="readonly">Addr</p></td><td class="SunSpec"><p class="readonly">12</p></td><td class="SunSpec"><p class="readonly">8</p></td><td class="SunSpec"><p class="readonly">string8</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.Ip</p></td></tr>
<tr><td><p class="readonly">40167</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">40105</p></td><td class="SunSpec"><p class="readonly">Msk</p></td><td class="SunSpec"><p class="readonly">12</p></td><td class="SunSpec"><p class="readonly">8</p></td><td class="SunSpec"><p class="readonly">string8</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.SnetMsk</p></td></tr>
<tr><td><p class="readonly">40175</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">40113</p></td><td class="SunSpec"><p class="readonly">Gw</p></td><td class="SunSpec"><p class="readonly">12</p></td><td class="SunSpec"><p class="readonly">8</p></td><td class="SunSpec"><p class="readonly">string8</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.GwIp</p></td></tr>
<tr><td><p class="readonly">40513</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">40121</p></td><td class="SunSpec"><p class="readonly">DNS1</p></td><td class="SunSpec"><p class="readonly">12</p></td><td class="SunSpec"><p class="readonly">8</p></td><td class="SunSpec"><p class="readonly">string8</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.DnsSrvIp</p></td></tr>
<tr><td><p class="readonly">40531</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>302: ------- (None)</p><p>2609: Multicluster Box 6 (MltBox6)</p><p>2610: Multicluster Box 12 (MltBox12)</p><p>2611: Multicluster Box 36 (MltBox36)</p><p>9323: Multicluster Box 12-2 (MltBox12-2)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tipo de subdistribución CA</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Sys.AcTyp</p></td></tr>
<tr><td><p class="readonly">40743</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>2619: Fuentes CA y regul. carga CC (AcSrcChaReg)</p><p>2620: Otros reguladores de carga CC (OthChaReg)</p><p>2621: Reg. carga CC acopl. con comunicaci&oacute;n (ComChaReg)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tipo de fuentes CC adicionales</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Sys.AuxDcTyp</p></td></tr>
<tr><td><p class="readonly">40077</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FUNKTION_SEC</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1146: Ejecutar (Do)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Reinicio del equipo</p></td><td><p class="readonly">DeviceReset,DevRs</p></td><td><p class="readonly">Sys.DevRstr</p></td></tr>

</tbody></table></section><footer><div id="legend"><h2>Leyenda</h2><p><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img> - SMA Guard Code</p><p><img src="images\StatusInfo-14.png" alt="30213: para la descripci&oacute;n de los fallos, consulte la direcci&oacute;n de registro de SMA 30247; 30247: para la descripci&oacute;n del aviso del evento, consulte las instrucciones del producto" title="30213: para la descripci&oacute;n de los fallos, consulte la direcci&oacute;n de registro de SMA 30247; 30247: para la descripci&oacute;n del aviso del evento, consulte las instrucciones del producto"></img> - 30213: para la descripci&oacute;n de los fallos, consulte la direcci&oacute;n de registro de SMA 30247; 30247: para la descripci&oacute;n del aviso del evento, consulte las instrucciones del producto</p><p><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img> - Objeto de control de la planta</p><p><img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img> - La modificaci&oacute;n c&iacute;clica de estos par&aacute;metros destruir&aacute; la memoria flash del producto.</p></div><div id="footer"><p>&copy; Copyright 2020 - SMA Solar Technology AG</p></div></footer></body></html>
