<!DOCTYPE html><html><head><title>Modbus - Param&egrave;tres et valeurs de mesure</title><script type="text/javascript" src="scripts\jquery-1.11.2.js"></script><script type="text/javascript" src="scripts\jquery.tablesorter.js"></script><script type="text/javascript" src="scripts\floatingheader.js"></script><link rel="stylesheet" href="images\parameterlist.css"><link rel="shortcut icon" type="image/x-icon" href="images\favicon.ico"><meta charset="UTF-8"><script>$(document).ready(function() {createFloatingTableHeader();$("#paraTable").tablesorter( {sortList:[[0,0],[4,0]]} );});</script></head>
<body><header><nav></nav><div id="header"><img src="images\sma_logo.png" alt="SMA Solar Technology AG"/><div id="headercontent"><h1>Modbus<sup>&reg;</sup> Param&egrave;tres et valeurs de mesure</h1>
<h2>SI4.4M-12 / SI6.0H-12 / SI8.0H-12 / SI4.4M-13 / SI6.0H-13 / SI8.0H-13 (SUNNY ISLAND 4.4M / 6.0H / 8.0H)</h2><p>Cette liste est valable &agrave; partir de la version de micrologiciel&nbsp;: 3.20.09.R</h2><p>(pour les syst&egrave;mes soumis aux normes VDE-AR-N 4105-11:2018, EN50549-1:2018, C10/11:2019, G98-1:2018, G99-1:2018, CEI 0-21:2019 Type A/Type B, TOR G&eacute;n&eacute;rateur Type A des dispositions europ&eacute;ennes en mati&egrave;re de raccordement au r&eacute;seau selon le r&egrave;glement (UE) 2016/631: Ce firmware n&rsquo;est pas adapt&eacute; aux syst&egrave;mes multicluster et aux r&eacute;seaux en site isol&eacute;.)</p></div></div></header>
<section><table class="tableWithFloatingHeader" id="paraTable"><thead><tr><th><p>Adresse de registre SMA</p></th><th><p>Nombre de registres SMA connexes</p></th><th><p>Type de donn&eacute;es SMA</p></th><th><p>Format des donn&eacute;es SMA</p></th><th><p>Acc&egrave;s SMA</p></th><th class="SunSpec"><p>Adresse de registre SunSpec</p></th><th class="SunSpec"><p>Nom SunSpec</p></th><th class="SunSpec"><p>Information Model SunSpec</p></th><th class="SunSpec"><p>Nombre de registres SunSpec connexes</p></th><th class="SunSpec"><p>Type de donn&eacute;es SunSpec</p></th><th class="SunSpec"><p>Facteur d&rsquo;ajustement-Registre SunSpec</p></th><th class="SunSpec"><p>Acc&egrave;s SunSpec</p></th><th><p>Unit&eacute;</p></th><th><p>Plage de valeur de SMA</p></th><th><p>Valeur par d&eacute;faut</p></th><th><p>Grid Guard</p></th><th><p>Objet de contr&ocirc;le du syst&egrave;me</p></th><th><p>Nom du param&egrave;tre pour Speedwire/Webconnect et WLAN</p></th><th><p>Nom du param&egrave;tre pour RS485</p></th><th><p>Nom d&rsquo;objet</p></th></tr></thead><tbody>
<tr><td><p class="readonly">31059</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: Oui (Yes)</p><p>1130: Non (No)</p><p>16777213: Aucune information (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Phase d’absorption active</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.AbsPhsAct</p></td></tr>
<tr><td><p class="readonly">30843</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Courant de batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Amp</p></td></tr>
<tr><td><p class="readonly">30987</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX1</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Erreur état de charge batt.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.BatChaDif</p></td></tr>
<tr><td><p class="readonly">41281</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>HIDDEN</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>3643: 44V (44V)</p><p>3644: 46V (46V)</p><p>3645: 48V (48V)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tension nominale batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.BatVTyp</p></td></tr>
<tr><td><p class="readonly">40031</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40259</p></td><td class="SunSpec"><p class="readonly">AhrRtg</p></td><td class="SunSpec"><p class="readonly">120</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40260</p></td><td class="SunSpec"><p>RO</p></td><td><p>Ah</p></td><td><p>0&nbsp;Ah &agrave; 10000&nbsp;Ah</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Capacité nominale batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.CapacRtg</p></td></tr>
<tr><td><p class="readonly">40187</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40257</p></td><td class="SunSpec"><p class="readonly">WHRtg</p></td><td class="SunSpec"><p class="readonly">120</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40258</p></td><td class="SunSpec"><p>RO</p></td><td><p>Wh</p></td><td><p>0&nbsp;Wh &agrave; 2147483.647&nbsp;Wh</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Capacité nominale batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.CapacRtgWh</p></td></tr>
<tr><td><p class="readonly">31061</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: Oui (Yes)</p><p>1130: Non (No)</p><p>16777213: Aucune information (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Commande de la charge batterie disponible par comm.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.ChaCtlComAval</p></td></tr>
<tr><td><p class="readonly">34669</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: Oui (Yes)</p><p>1130: Non (No)</p><p>16777213: Aucune information (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Commande de la charge batterie disponible par comm.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.ChaCtlComAval</p></td></tr>
<tr><td><p class="readonly">30845</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40378</p></td><td class="SunSpec"><p class="readonly">ChaState</p></td><td class="SunSpec"><p class="readonly">124</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40392</p></td><td class="SunSpec"><p>RO</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Etat de charge actuel de la batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.ChaStt</p></td></tr>
<tr><td><p class="readonly">40717</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Ohm</p></td><td><p>0&nbsp;Ω &agrave; 0,100000&nbsp;Ω</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Résis. de ligne racc. batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.DcRis</p></td></tr>
<tr><td><p class="readonly">30847</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>0&nbsp;%&nbsp;&agrave;&nbsp;200&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Capacité de la batterie actuelle</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.ActlCapacNom</p></td></tr>
<tr><td><p class="readonly">30857</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nombre de cycles de chargement de la batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.CapacThrpCnt</p></td></tr>
<tr><td><p class="readonly">30993</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0 &agrave; 2</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Facteur de charge : rapport chargement/déchargement de la batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.ChaFact</p></td></tr>
<tr><td><p class="readonly">30989</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-2147483.647&nbsp;A &agrave; 2147483.647&nbsp;A</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Courant de batterie maximal survenu dans le sens de chargement</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.ChaAMax</p></td></tr>
<tr><td><p class="readonly">30991</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-2147483.647&nbsp;A &agrave; 2147483.647&nbsp;A</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Courant de batterie maximal survenu dans le sens de déchargement</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.DschAMax</p></td></tr>
<tr><td><p class="readonly">30995</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dur&eacute;e</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s &agrave; 1036800000&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Durée du compteur statistique batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.StatTm</p></td></tr>
<tr><td><p class="readonly">30997</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>&deg;C</p></td><td><p>-40&nbsp;&deg;C &agrave; 100&nbsp;&deg;C</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Plus basse temp. batt. mesurée</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.TmpValMin</p></td></tr>
<tr><td><p class="readonly">30999</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>&deg;C</p></td><td><p>-40&nbsp;&deg;C &agrave; 100&nbsp;&deg;C</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Plus haute temp. batt. mesurée</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.TmpValMax</p></td></tr>
<tr><td><p class="readonly">30567</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Ah</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Compteur pour ampères-heures charge batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.TotAhIn</p></td></tr>
<tr><td><p class="readonly">30569</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Ah</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Compteur pour ampères-heures décharge batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.TotAhOut</p></td></tr>
<tr><td><p class="readonly">31001</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tension batterie max. survenue</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.VolMax</p></td></tr>
<tr><td><p class="readonly">31003</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dur&eacute;e</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tps d’abs. rest.jusqu’à charge comp.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.FulChaRmgTm</p></td></tr>
<tr><td><p class="readonly">31005</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dur&eacute;e</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tps d’abs. rest.jusqu’à charge d’équil.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.EqChaRmgTm</p></td></tr>
<tr><td><p class="readonly">40533</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>381: Arr&ecirc;t (Stop)</p><p>1466: Attendre (Wait)</p><p>1467: D&eacute;marrage (Str)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Charge d’équil. manuelle</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Operation.EqChaMan</p></td></tr>
<tr><td><p class="readonly">30955</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40381<br/>40301</p></td><td class="SunSpec"><p class="readonly">ChaSt<br/>StorConn</p></td><td class="SunSpec"><p class="readonly">124<br/>122</p></td><td class="SunSpec"><p class="readonly">1<br/>1</p></td><td class="SunSpec"><p class="readonly">uint16<br/>uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO<br/>RO</p></td><td><p>-</p></td><td><p><p>2292: Charger la batterie (BatChaStt)</p><p>2293: Décharger la batterie (BatDschStt)</p><p>16777213: Aucune information (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Statut de la batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.OpStt</p></td></tr>
<tr><td><p class="readonly">40715</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>&deg;C</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Limite d’enclenc. après arrêt sur-température</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.OvTmpRstr</p></td></tr>
<tr><td><p class="readonly">31007</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dur&eacute;e</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Temps d’absorption restant</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.RmgChaTm</p></td></tr>
<tr><td><p class="readonly">40033</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TEMP</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>&deg;C</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Température maximale de la batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.TmpMax</p></td></tr>
<tr><td><p class="readonly">30849</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>&deg;C</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Température batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.TmpVal</p></td></tr>
<tr><td><p class="readonly">40035</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1782: Batt. au plomb fermée (VRLA) (BatTypVRLA)</p><p>1783: Batt. au plomb liquide (FLA) (BatTypFLA)</p><p>1785: Ions lithium (Li-Ion) (BatTypLiIon)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Type de batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Typ</p></td></tr>
<tr><td><p class="readonly">30851</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40380</p></td><td class="SunSpec"><p class="readonly">InBatV</p></td><td class="SunSpec"><p class="readonly">124</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40394</p></td><td class="SunSpec"><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tension de batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Vol</p></td></tr>
<tr><td><p class="readonly">40037</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>40&nbsp;V &agrave; 48&nbsp;V</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tension nominale batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.VRtg</p></td></tr>
<tr><td><p class="readonly">31397</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Chargement batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatChrg.BatChrg</p></td></tr>
<tr><td><p class="readonly">31393</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Chargement batterie momentané</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatChrg.CurBatCha</p></td></tr>
<tr><td><p class="readonly">31401</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Déchargement batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatDsch.BatDsch</p></td></tr>
<tr><td><p class="readonly">31395</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Décharg. batterie momentané</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatDsch.CurBatDsch</p></td></tr>
<tr><td><p class="readonly">40189</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40372<br/>40261</p></td><td class="SunSpec"><p class="readonly">WChaMax<br/>MaxChaRte</p></td><td class="SunSpec"><p class="readonly">124<br/>120</p></td><td class="SunSpec"><p class="readonly">1<br/>1</p></td><td class="SunSpec"><p class="readonly">uint16<br/>uint16</p></td><td class="SunSpec"><p class="readonly">40388<br/>40262</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Avertissement avant l&rsquo;&eacute;criture cyclique" title="Avertissement avant l&rsquo;&eacute;criture cyclique"></img><br/>RO</p></td><td><p>W</p></td><td><p>0&nbsp;W &agrave; 100000&nbsp;W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puiss. charge max. act. batt.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatConv.WMaxCha</p></td></tr>
<tr><td><p class="readonly">40191</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40263</p></td><td class="SunSpec"><p class="readonly">MaxDisChaRte</p></td><td class="SunSpec"><p class="readonly">120</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40264</p></td><td class="SunSpec"><p>RO</p></td><td><p>W</p></td><td><p>0&nbsp;W &agrave; 100000&nbsp;W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puiss. décharge max. act.batt.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatConv.WMaxDsch</p></td></tr>
<tr><td><p class="readonly">40705</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>0&nbsp;%&nbsp;&agrave;&nbsp;90&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">État de charge sup. pour réactivation inj.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.ChaSttFeedAct</p></td></tr>
<tr><td><p class="readonly">40707</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">État de charge inf. pour blocage inj.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.ChaSttFeedIna</p></td></tr>
<tr><td><p class="readonly">40719</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Lim. inf. plage de prot. de déch. tot. avant arrêt</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.DschProDmLim</p></td></tr>
<tr><td><p class="readonly">40721</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>2&nbsp;%&nbsp;&agrave;&nbsp;50&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Largeur min. plage de prot. de décharge totale</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.DschProDmMin</p></td></tr>
<tr><td><p class="readonly">40723</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>0&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Largeur min. de la plage de courant de rempl.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.BckDmMin</p></td></tr>
<tr><td><p class="readonly">40725</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>4&nbsp;%&nbsp;&agrave;&nbsp;20&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Largeur plage pour maintien état de la batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.SelfCsmpBrd</p></td></tr>
<tr><td><p class="readonly">40727</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>0&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Largeur min. de la plage de consommation propre</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.SelfCsmpBrdMin</p></td></tr>
<tr><td><p class="readonly">40729</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>2624: Juin haut rendement (JunMaxYld)</p><p>2625: Décembre haut rendement (DecMaxYld)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Mois le plus rentable pour la plage d’utilisation de batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.MaxYldMth</p></td></tr>
<tr><td><p class="readonly">40731</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: Oui (Yes)</p><p>1130: Non (No)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Mode saisonnier actif</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.SanModAct</p></td></tr>
<tr><td><p class="readonly">31009</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Limite de déchargement inférieure pour la plage de consommation propre</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.SelfCsmpDmLim</p></td></tr>
<tr><td><p class="readonly">31057</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>2614: Plage de consommation propre (SelfCsmpDm)</p><p>2615: Plage de maintien état de charge (ChaSttDm)</p><p>2616: Plage de courant de rempl. (BckDm)</p><p>2617: Plage de prot. de décharge totale (DschProDm)</p><p>2618: Plage de décharge totale (ExhDschDm)</p><p>16777213: Aucune information (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">État plage d’utilisation batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.Stt</p></td></tr>
<tr><td><p class="readonly">40733</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>41&nbsp;V &agrave; 63&nbsp;V</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Valeur de cons. avec gestion batt. désactivée</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.BMSInaVol</p></td></tr>
<tr><td><p class="readonly">40039</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dur&eacute;e</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>min</p></td><td><p>1&nbsp;min &agrave; 600&nbsp;min</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Temps de décharge rapide de la batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.BstChaTmm</p></td></tr>
<tr><td><p class="readonly">40085</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>2.200000&nbsp;V &agrave; 2.700000&nbsp;V</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tension de cons. charge de cell. charge rapide</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.BstChaVolSpt</p></td></tr>
<tr><td><p class="readonly">40083</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>0&nbsp;A &agrave; 900&nbsp;A</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Courant de décharge maximum de la batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.DschAmpMax</p></td></tr>
<tr><td><p class="readonly">40079</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>35&nbsp;V &agrave; 63&nbsp;V</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tension de décharge de la batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.DschStopVol</p></td></tr>
<tr><td><p class="readonly">40741</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>308: Marche (On)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Charge d’équil. automatique</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.EqChaAuto</p></td></tr>
<tr><td><p class="readonly">31067</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>kWh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nbre de charges d’équil. batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.EqChaCnt</p></td></tr>
<tr><td><p class="readonly">40737</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dur&eacute;e</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>604800&nbsp;s &agrave; 31536000&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Durée cycle charge d’équil.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.EqChaCycTm</p></td></tr>
<tr><td><p class="readonly">40089</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>2.300000&nbsp;V &agrave; 2.7&nbsp;V</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tension de cons. charge de cell. charge de compen.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.EqChaVolSpt</p></td></tr>
<tr><td><p class="readonly">31073</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Décharge rel. batterie dep. dernière ch. d’équil.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.EqDschNom</p></td></tr>
<tr><td><p class="readonly">40041</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dur&eacute;e</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>h</p></td><td><p>1&nbsp;h &agrave; 48&nbsp;h</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Temps de charge de compensation de la batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.EqChaTmh</p></td></tr>
<tr><td><p class="readonly">31069</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nbre de charges comp. batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.FulChaCnt</p></td></tr>
<tr><td><p class="readonly">40735</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dur&eacute;e</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>86400&nbsp;s &agrave; 15552000&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Durée cycle charge complète</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.FulChaCycTm</p></td></tr>
<tr><td><p class="readonly">40087</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>2.3&nbsp;V &agrave; 2.7&nbsp;V</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tension de cons. charge de cell. charge complète</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.FulChaVolSpt</p></td></tr>
<tr><td><p class="readonly">40043</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dur&eacute;e</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>h</p></td><td><p>1&nbsp;h &agrave; 20&nbsp;h</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Temps de charge complète de la batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.FulChaTmh</p></td></tr>
<tr><td><p class="readonly">31071</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Décharge rel. batterie dep. dernière charge comp.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.FulDschNom</p></td></tr>
<tr><td><p class="readonly">40045</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>10&nbsp;A &agrave; 900&nbsp;A</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Courant maximal de charge de la batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.MaxChaAmp</p></td></tr>
<tr><td><p class="readonly">40739</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V/&deg;C</p></td><td><p>0&nbsp;V/&deg;C &agrave; 0,01&nbsp;V/&deg;C</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Compensation temp. batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.TmpCpn</p></td></tr>
<tr><td><p class="readonly">40091</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>2.2&nbsp;V &agrave; 2.4&nbsp;V</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tension de cons. charge de cell. charge de maint.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.TrcChaVolSpt</p></td></tr>
<tr><td><p class="readonly">40795</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objet de contr&ocirc;le du syst&egrave;me" title="Objet de contr&ocirc;le du syst&egrave;me"></img></td><td><p class="readonly">Puiss. max. charge batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">CmpBMS.BatChaMaxW</p></td></tr>
<tr><td><p class="readonly">44433</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objet de contr&ocirc;le du syst&egrave;me" title="Objet de contr&ocirc;le du syst&egrave;me"></img></td><td><p class="readonly">Puiss. max. charge batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">CmpBMS.BatChaMaxW</p></td></tr>
<tr><td><p class="readonly">40799</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objet de contr&ocirc;le du syst&egrave;me" title="Objet de contr&ocirc;le du syst&egrave;me"></img></td><td><p class="readonly">Puiss. max. décharge batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">CmpBMS.BatDschMaxW</p></td></tr>
<tr><td><p class="readonly">44437</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objet de contr&ocirc;le du syst&egrave;me" title="Objet de contr&ocirc;le du syst&egrave;me"></img></td><td><p class="readonly">Puiss. max. décharge batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">CmpBMS.BatDschMaxW</p></td></tr>
<tr><td><p class="readonly">40801</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objet de contr&ocirc;le du syst&egrave;me" title="Objet de contr&ocirc;le du syst&egrave;me"></img></td><td><p class="readonly">Valeur presc. puiss. rempl. rés.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">CmpBMS.GridWSpt</p></td></tr>
<tr><td><p class="readonly">44439</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objet de contr&ocirc;le du syst&egrave;me" title="Objet de contr&ocirc;le du syst&egrave;me"></img></td><td><p class="readonly">Valeur presc. puiss. rempl. rés.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">CmpBMS.GridWSpt</p></td></tr>
<tr><td><p class="readonly">40236</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>308: Marche (On)</p><p>2289: Charger la batterie (BatChaMod)</p><p>2290: Décharger la batterie (BatDschMod)</p><p>2424: Préréglage (Dft)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objet de contr&ocirc;le du syst&egrave;me" title="Objet de contr&ocirc;le du syst&egrave;me"></img></td><td><p class="readonly">Mode de service de BMS</p></td><td><p class="readonly">-</p></td><td><p class="readonly">CmpBMS.OpMod</p></td></tr>
<tr><td><p class="readonly">41259</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW</p></td><td class="SunSpec"><p class="readonly">40375</p></td><td class="SunSpec"><p class="readonly">StorCtl_Mod</p></td><td class="SunSpec"><p class="readonly">124</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>308: Marche (On)</p><p>2289: Charger la batterie (BatChaMod)</p><p>2290: Décharger la batterie (BatDschMod)</p><p>2424: Préréglage (Dft)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objet de contr&ocirc;le du syst&egrave;me" title="Objet de contr&ocirc;le du syst&egrave;me"></img></td><td><p class="readonly">Mode de service de BMS</p></td><td><p class="readonly">-</p></td><td><p class="readonly">CmpBMS.OpMod</p></td></tr>
<tr><td><p class="readonly">40013</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>777: Deutsch (LangDE)</p><p>778: English (LangEN)</p><p>779: Italiano (LangIT)</p><p>780: Espa&ntilde;ol (LangES)</p><p>781: Fran&ccedil;ais (LangFR)</p><p>782: &Epsilon;&lambda;&lambda;&eta;&nu;&iota;&kappa;ά (LangEL)</p><p>783: 한국어 (LangKO)</p><p>784: Česky (LangCS)</p><p>785: Portugu&ecirc;s (LangPT)</p><p>786: Nederlands (LangNL)</p><p>798: Polski (LangPL)</p><p>801: ภาษาไทย (LangTH)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Langue de l’interface</p></td><td><p class="readonly">CntrySet.Lang</p></td><td><p class="readonly">CntrySettings.Lang</p></td></tr>
<tr><td><p class="readonly">34657</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">État entrée numérique</p></td><td><p class="readonly">-</p></td><td><p class="readonly">DigIn.OpMod</p></td></tr>
<tr><td><p class="readonly">40749</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">État entrée numérique</p></td><td><p class="readonly">-</p></td><td><p class="readonly">DigIn.OpMod</p></td></tr>
<tr><td><p class="readonly">40003</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>9499: (UTC-AUTO) automatique via protocole SMA (TmZnTmSvr)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Fuseau horaire</p></td><td><p class="readonly">-</p></td><td><p class="readonly">DtTm.TmZn</p></td></tr>
<tr><td><p class="readonly">40005</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: Oui (Yes)</p><p>1130: Non (No)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Passage automatique heure été/hiver activé</p></td><td><p class="readonly">-</p></td><td><p class="readonly">DtTm.DlSvIsOn</p></td></tr>
<tr><td><p class="readonly">40669</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0 &agrave; 86399</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Démarrage injection PV</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGri.StrPvFeedTm</p></td></tr>
<tr><td><p class="readonly">40671</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0 &agrave; 86399</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Arrêt injection PV</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGri.StopPvFeedTm</p></td></tr>
<tr><td><p class="readonly">30909</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Courant raccordement externe réseau phase A</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.A.phsA</p></td></tr>
<tr><td><p class="readonly">30911</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Courant raccordement externe réseau phase B</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.A.phsB</p></td></tr>
<tr><td><p class="readonly">30913</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Courant raccordement externe réseau phase C</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.A.phsC</p></td></tr>
<tr><td><p class="readonly">30901</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Fréquence de réseau raccordement externe au réseau</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.Hz</p></td></tr>
<tr><td><p class="readonly">30903</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tension raccordement externe réseau phase A</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.PhV.phsA</p></td></tr>
<tr><td><p class="readonly">30905</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tension raccordement externe réseau phase B</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.PhV.phsB</p></td></tr>
<tr><td><p class="readonly">30907</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tension raccordement externe réseau phase C</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.PhV.phsC</p></td></tr>
<tr><td><p class="readonly">40673</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dur&eacute;e</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s &agrave; 3600&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tps de blocage jusqu’à commut. sur réseau ext.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.ProLokTm</p></td></tr>
<tr><td><p class="readonly">30985</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Courant global racc. externe au réseau</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.TotA</p></td></tr>
<tr><td><p class="readonly">31425</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance réactive raccord. externe au réseau</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.TotVAr</p></td></tr>
<tr><td><p class="readonly">31417</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance raccordement externe au réseau</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.TotW</p></td></tr>
<tr><td><p class="readonly">31427</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance réactive raccord. externe réseau phase A</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.VAr.phsA</p></td></tr>
<tr><td><p class="readonly">31429</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance réactive raccord. externe réseau phase B</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.VAr.phsB</p></td></tr>
<tr><td><p class="readonly">31431</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance réactive raccord. externe réseau phase C</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.VAr.phsC</p></td></tr>
<tr><td><p class="readonly">31419</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance raccordement externe réseau phase A</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.W.phsA</p></td></tr>
<tr><td><p class="readonly">31421</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance raccordement externe réseau phase B</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.W.phsB</p></td></tr>
<tr><td><p class="readonly">31423</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance raccordement externe réseau phase C</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.W.phsC</p></td></tr>
<tr><td><p class="readonly">40047</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Courant nominal du générateur</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.ARtg</p></td></tr>
<tr><td><p class="readonly">40049</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>308: Marche (On)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">D&eacute;marrage automatique du g&eacute;n&eacute;rateur</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.AutoStr</p></td></tr>
<tr><td><p class="readonly">30565</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nombre de démarrages du générateur</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.Diag.StrCnt</p></td></tr>
<tr><td><p class="readonly">40055</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>381: Arr&ecirc;t (Stop)</p><p>1467: D&eacute;marrage (Str)</p><p>1776: Manuel une heure (Man1h)</p><p>10908: Démarrage automatique du générateur (Gn.AutoStr)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Commande manuelle du g&eacute;n&eacute;rateur</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.ManCtl</p></td></tr>
<tr><td><p class="readonly">40137</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>26: Confirmer erreur (Ackn)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Acquitter l’erreur de générateur</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.Operation.Ackn</p></td></tr>
<tr><td><p class="readonly">30917</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>1392: Erreur (Flt)</p><p>1787: Initialisation (Init)</p><p>1788: Prêt (Rdy)</p><p>1789: Mise à température (Warming)</p><p>1790: Synchronisation (Syn)</p><p>1791: Connecté (ConnAct)</p><p>1792: Resynchroniser (ReSyn)</p><p>1793: Séparation du générateur (GnDscon)</p><p>1794: Poursuite de marche (StopDl)</p><p>1795: Verrouillé (Lok)</p><p>1796: Verrouillé après erreur (FltLok)</p><p>16777213: Aucune information (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">État du générateur</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.OpStt</p></td></tr>
<tr><td><p class="readonly">40111</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Surv. de la tension générateur seuil min. inf.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.VolCtl.Min</p></td></tr>
<tr><td><p class="readonly">40113</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Surv. de la tension générateur seuil max. sup.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.VolCtl.Max</p></td></tr>
<tr><td><p class="readonly">40115</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>0&nbsp;V &agrave; 10&nbsp;V</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Surv. de la tension gén. hystérésis seuil min.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.VolCtl.ReconMinDif</p></td></tr>
<tr><td><p class="readonly">40117</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>0&nbsp;V &agrave; 10&nbsp;V</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Surv. de la tension gén. hystérésis seuil max.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.VolCtl.ReconMaxDif</p></td></tr>
<tr><td><p class="readonly">40119</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Surv. de la fréquence générateur seuil min. inf.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.FrqCtl.Min</p></td></tr>
<tr><td><p class="readonly">40121</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Surv. de la fréquence générateur seuil max. sup.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.FrqCtl.Max</p></td></tr>
<tr><td><p class="readonly">40123</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>0&nbsp;Hz &agrave; 2&nbsp;Hz</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Surv. de la fréquence gén. hystérésis seuil min.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.FrqCtl.ReconMinDif</p></td></tr>
<tr><td><p class="readonly">40125</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>0&nbsp;Hz &agrave; 2&nbsp;Hz</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Surv. de la fréquence gén. hystérésis seuil max.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.FrqCtl.ReconMaxDif</p></td></tr>
<tr><td><p class="readonly">40127</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Retour de puissance max. du générateur</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.WMon.RvPwrMax</p></td></tr>
<tr><td><p class="readonly">40129</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dur&eacute;e</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s &agrave; 900&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tps de décl. retour de puissance max. du générateur</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.WMon.RvPwrMaxTms</p></td></tr>
<tr><td><p class="readonly">40535</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>10908: Démarrage automatique du générateur (Gn.AutoStr)</p><p>10911: Commande manuelle du générateur (Gn.ManCtl)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Demande générateur</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.DmdMod</p></td></tr>
<tr><td><p class="readonly">40537</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Val.seuil état de ch.batt. dém. gén.ds plage temp.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdBatCha.OnLim</p></td></tr>
<tr><td><p class="readonly">40539</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Val. seuil état de ch.batt.arrêt gén.ds plage temp</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdBatCha.OffLim</p></td></tr>
<tr><td><p class="readonly">40541</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0 &agrave; 86399</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tps démar.  plage temp. supp. deman. générateur</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdBatCha.AddTm.StrTm</p></td></tr>
<tr><td><p class="readonly">40543</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0 &agrave; 86399</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Début plage temp. pour deman. générateur</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdBatCha.AddTm.StopTm</p></td></tr>
<tr><td><p class="readonly">40545</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Val. lim. état de ch.batt.arrêt générateur ds plage temp. suppl.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdBatCha.AddTm.OnLim</p></td></tr>
<tr><td><p class="readonly">40547</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Val. lim. état de ch.batt. démarr. générateur ds plage temp. suppl.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdBatCha.AddTm.OffLim</p></td></tr>
<tr><td><p class="readonly">40557</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>1736: Charge pleine et charge de compensation (FulEqCha)</p><p>1768: Charge complète (FulCha)</p><p>1769: Charge de compensation (EqCha)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Demande gén. avec type de charge config. </p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdChaMod.ChaMod</p></td></tr>
<tr><td><p class="readonly">40559</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>308: Marche (On)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Réaction à entrée numérique de la dem. gén.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdDigIn.DigInRea</p></td></tr>
<tr><td><p class="readonly">40549</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: Oui (Yes)</p><p>1130: Non (No)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Fonct. temporisé générateur</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdTm.IsOn</p></td></tr>
<tr><td><p class="readonly">40551</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>DT</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>1293840000 &agrave; 4102444799</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Heure déma. pour fonct. temp. génér.  </p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdTm.StrTm</p></td></tr>
<tr><td><p class="readonly">40553</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dur&eacute;e</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s &agrave; 359940&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Durée pour fonct. temp. génér. </p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdTm.RunTm</p></td></tr>
<tr><td><p class="readonly">40555</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1189: Quotidiennement (IntvDy)</p><p>2622: Unique (IntvOc)</p><p>2623: Hebdomadaire (IntvWk)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cycle de répét. fonct. temp. générat.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdTm.RptCyc</p></td></tr>
<tr><td><p class="readonly">40057</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: Oui (Yes)</p><p>1130: Non (No)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Demande de générateur enclenchée via la puissance</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdW.IsOn</p></td></tr>
<tr><td><p class="readonly">40561</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dur&eacute;e</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>1&nbsp;s &agrave; 900&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Heure calcul moy. pour dem. gén. par puiss.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdW.WAvTm</p></td></tr>
<tr><td><p class="readonly">40059</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Limite de charge de désactivation du générateur</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdW.WOff</p></td></tr>
<tr><td><p class="readonly">40061</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Limite de charge de démarrage du générateur</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdW.WOn</p></td></tr>
<tr><td><p class="readonly">30863</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance actuelle du générateur</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnMs.TotWOut</p></td></tr>
<tr><td><p class="readonly">40109</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>27: R&eacute;glage sp&eacute;cial (Adj)</p><p>305: Mode îlotage (OFF-Grid)</p><p>7510: [DE] VDE-AR-N4105 (VDE-AR-N4105)</p><p>7544: [DK] VDE-AR-N4105-DK (VDE-AR-N4105-DK)</p><p>7545: [DE] VDE-AR-N4105-MC (VDE-AR-N4105-MC)</p><p>7546: SMA Adjusted-MC (Adjusted-MC)</p><p>7549: [AU] AS4777.2_2015 (AS4777.2_2015)</p><p>7585: [DE] VDE-AR-N4105:2018 accumulateur &gt;4,6&nbsp;kVA (VDEARN4105/18b)</p><p>7587: [DE] VDE-AR-N4105:2018 accumulateur jusqu&rsquo;&agrave; 4,6 kVA (VDEARN4105/18d)</p><p>7590: [EU] EN50549-1:2018 LV (EN50549-1/18)</p><p>7594: [UK] ENA-EREC-G98/1:2018 (ENA-G98/1/18)</p><p>7595: [UK] ENA-EREC-G99/1:2018 (ENA-G99/1/18)</p><p>7606: [BE] C10/11:2019 unité stockage BT avec protection de découplage int.  (BE-C10/11/19-09 St_a)</p><p>7607: [BE] C10/11:2019 unité stockage BT avec protection de découplage ext.  (BE-C10/11/19-09 St_b)</p><p>7611:  (IT-CEI0-21/19_b)</p><p>7612:  (IT-CEI0-21/19_c)</p><p>7615:  (AT-TOR-Erzeuger-A/19_b)</p><p>16777213: Aucune information (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Jeu de données régionales réglé</p></td><td><p class="readonly">Cntry</p></td><td><p class="readonly">GridGuard.Cntry</p></td></tr>
<tr><td><p class="readonly">41121</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FUNKTION_SEC</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Définition du jeu de données régionales</p></td><td><p class="readonly">CntrySet</p></td><td><p class="readonly">GridGuard.CntrySet</p></td></tr>
<tr><td><p class="readonly">40428</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>50&nbsp;Hz &agrave; 70&nbsp;Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Surveillance de la fréquence seuil maximal moyen</p></td><td><p class="readonly">FrqCtl.hhLim</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.hhLim</p></td></tr>
<tr><td><p class="readonly">40430</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>ms</p></td><td><p>0&nbsp;ms &agrave; 30000&nbsp;ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Temps décl. surv. fréquence seuil max. moyen</p></td><td><p class="readonly">FrqCtl.hhLimTms</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.hhLimTmms</p></td></tr>
<tr><td><p class="readonly">40432</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Surveillance de fréquence, seuil maximum inférieur</p></td><td><p class="readonly">FrqCtl.hLim</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.hLim</p></td></tr>
<tr><td><p class="readonly">40434</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>ms</p></td><td><p>0&nbsp;ms &agrave; 30000&nbsp;ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Surveillance de fréquence, temps de déclenchement seuil maximum inférieur</p></td><td><p class="readonly">FrqCtl.hLimTms</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.hLimTmms</p></td></tr>
<tr><td><p class="readonly">40436</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>44&nbsp;Hz &agrave; 50&nbsp;Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Surveillance de fréquence, seuil minimum supérieur</p></td><td><p class="readonly">FrqCtl.lLim</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.lLim</p></td></tr>
<tr><td><p class="readonly">40438</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>ms</p></td><td><p>0&nbsp;ms &agrave; 30000&nbsp;ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Surveillance de fréquence, temps de déclenchement seuil minimum supérieur</p></td><td><p class="readonly">FrqCtl.lLimTms</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.lLimTmms</p></td></tr>
<tr><td><p class="readonly">40440</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Surveillance de la fréquence seuil minimum moyen</p></td><td><p class="readonly">FrqCtl.llLim</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.llLim</p></td></tr>
<tr><td><p class="readonly">40442</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>ms</p></td><td><p>0&nbsp;ms &agrave; 30000&nbsp;ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Temps décl. surv. fréquence seuil min. moyen</p></td><td><p class="readonly">FrqCtl.llLimTms</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.llLimTmms</p></td></tr>
<tr><td><p class="readonly">40101</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Surveillance de fréquence, seuil minimum inférieur</p></td><td><p class="readonly">FrqCtl.Min</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.Min</p></td></tr>
<tr><td><p class="readonly">40444</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>ms</p></td><td><p>0&nbsp;ms &agrave; 30000&nbsp;ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Surveillance de fréquence, temps de déclenchement seuil minimum inférieur</p></td><td><p class="readonly">FrqCtl.MinTms</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.MinTmms</p></td></tr>
<tr><td><p class="readonly">40103</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Surveillance de fréquence, seuil maximum supérieur</p></td><td><p class="readonly">FrqCtl.Max</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.Max</p></td></tr>
<tr><td><p class="readonly">40426</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>ms</p></td><td><p>0&nbsp;ms &agrave; 30000&nbsp;ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Surveillance de fréquence, temps de déclenchement seuil maximum supérieur</p></td><td><p class="readonly">FrqCtl.MaxTms</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.MaxTmms</p></td></tr>
<tr><td><p class="readonly">41127</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Fréquence de reconnexion minimum</p></td><td><p class="readonly">FrqCtl.ReconMin</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.ReconMin</p></td></tr>
<tr><td><p class="readonly">41129</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Fréquence de reconnexion maximum</p></td><td><p class="readonly">FrqCtl.ReconMax</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.ReconMax</p></td></tr>
<tr><td><p class="readonly">44015</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s &agrave; 6000&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Temps de connexion après erreur de réseau</p></td><td><p class="readonly">GriFltMonTms</p></td><td><p class="readonly">GridGuard.Cntry.GriFltMonTms</p></td></tr>
<tr><td><p class="readonly">40135</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">40286</p></td><td class="SunSpec"><p class="readonly">ECPNomHz</p></td><td class="SunSpec"><p class="readonly">121</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40297</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td><p>Hz</p></td><td><p>40&nbsp;Hz &agrave; 70&nbsp;Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Fréquence nominale</p></td><td><p class="readonly">HzRtg</p></td><td><p class="readonly">GridGuard.Cntry.HzRtg</p></td></tr>
<tr><td><p class="readonly">44299</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0,300000&nbsp;p.u. &agrave; 1,900000&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Surveillance de tension, seuil maximum moyen</p></td><td><p class="readonly">VolCtl.hhLimPu</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.hhLimPu</p></td></tr>
<tr><td><p class="readonly">40450</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">40829</p></td><td class="SunSpec"><p class="readonly">Tms2</p></td><td class="SunSpec"><p class="readonly">130</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td><p>ms</p></td><td><p>0&nbsp;ms &agrave; 30000&nbsp;ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Surveillance de tension, temps de déclenchement seuil maximum moyen</p></td><td><p class="readonly">VolCtl.hhLimTms</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.hhLimTmms</p></td></tr>
<tr><td><p class="readonly">44301</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0,300000&nbsp;p.u. &agrave; 1,900000&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Surveillance de tension, seuil maximum inférieur</p></td><td><p class="readonly">VolCtl.hLimPu</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.hLimPu</p></td></tr>
<tr><td><p class="readonly">40456</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">40827</p></td><td class="SunSpec"><p class="readonly">Tms1</p></td><td class="SunSpec"><p class="readonly">130</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td><p>ms</p></td><td><p>0&nbsp;ms &agrave; 30000&nbsp;ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Surveillance de tension, temps de déclenchement seuil maximum inférieur</p></td><td><p class="readonly">VolCtl.hLimTms</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.hLimTmms</p></td></tr>
<tr><td><p class="readonly">44309</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0.200000&nbsp;p.u. &agrave; 1&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Surveillance de tension, seuil minimum supérieur</p></td><td><p class="readonly">VolCtl.lLimPu</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.lLimPu</p></td></tr>
<tr><td><p class="readonly">40462</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">40765</p></td><td class="SunSpec"><p class="readonly">Tms1</p></td><td class="SunSpec"><p class="readonly">129</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td><p>ms</p></td><td><p>0&nbsp;ms &agrave; 30000&nbsp;ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Surveillance de tension, temps de déclenchement seuil minimum supérieur</p></td><td><p class="readonly">VolCtl.lLimTms</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.lLimTmms</p></td></tr>
<tr><td><p class="readonly">44307</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0.200000&nbsp;p.u. &agrave; 1&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Surveillance de tension, seuil minimum moyen</p></td><td><p class="readonly">VolCtl.llLimPu</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.llLimPu</p></td></tr>
<tr><td><p class="readonly">40466</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">40767</p></td><td class="SunSpec"><p class="readonly">Tms2</p></td><td class="SunSpec"><p class="readonly">129</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td><p>ms</p></td><td><p>0&nbsp;ms &agrave; 30000&nbsp;ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Surveillance de tension, temps de déclenchement seuil minimum moyen</p></td><td><p class="readonly">VolCtl.llLimTms</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.llLimTmms</p></td></tr>
<tr><td><p class="readonly">40468</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>ms</p></td><td><p>0&nbsp;ms &agrave; 30000&nbsp;ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Surveillance de tension, temps de déclenchement seuil minimum inférieur</p></td><td><p class="readonly">VolCtl.MinTms</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.MinTmms</p></td></tr>
<tr><td><p class="readonly">44305</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0.200000&nbsp;p.u. &agrave; 1&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Surveillance de tension, seuil minimum inférieur</p></td><td><p class="readonly">VolCtl.MinPu</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.MinPu</p></td></tr>
<tr><td><p class="readonly">44297</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>1&nbsp;p.u. &agrave; 1,900000&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Surveillance de tension, seuil maximum supérieur</p></td><td><p class="readonly">VolCtl.MaxPu</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.MaxPu</p></td></tr>
<tr><td><p class="readonly">44303</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>ms</p></td><td><p>0&nbsp;ms &agrave; 30000&nbsp;ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Surveillance de tension, temps de déclenchement seuil maximum supérieur</p></td><td><p class="readonly">VolCtl.MaxPuTms</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.MaxPuTmms</p></td></tr>
<tr><td><p class="readonly">44313</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0.300000&nbsp;p.u. &agrave; 1&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Tension minimum de reconnexion</p></td><td><p class="readonly">ReconMinPu</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.ReconMinPu</p></td></tr>
<tr><td><p class="readonly">44311</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>1&nbsp;p.u. &agrave; 1,900000&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Tension maximum de reconnexion</p></td><td><p class="readonly">ReconMaxPu</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.ReconMaxPu</p></td></tr>
<tr><td><p class="readonly">41295</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>3658: Équilibré (Sym)</p><p>3659: Non équilibré (Asym)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Structure de l’installation de génération</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GridGuard.EzaTyp</p></td></tr>
<tr><td><p class="readonly">30783</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40196</p></td><td class="SunSpec"><p class="readonly">PhVphA</p></td><td class="SunSpec"><p class="readonly">101</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40199</p></td><td class="SunSpec"><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tension du réseau phase L1</p></td><td><p class="readonly">GridMs.PhV.phsA</p></td><td><p class="readonly">GridMs.PhV.phsA</p></td></tr>
<tr><td><p class="readonly">30785</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40197</p></td><td class="SunSpec"><p class="readonly">PhVphB</p></td><td class="SunSpec"><p class="readonly">101</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40199</p></td><td class="SunSpec"><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tension du réseau phase L2</p></td><td><p class="readonly">GridMs.PhV.phsB</p></td><td><p class="readonly">GridMs.PhV.phsB</p></td></tr>
<tr><td><p class="readonly">30787</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40198</p></td><td class="SunSpec"><p class="readonly">PhVphC</p></td><td class="SunSpec"><p class="readonly">101</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40199</p></td><td class="SunSpec"><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tension du réseau phase L3</p></td><td><p class="readonly">GridMs.PhV.phsC</p></td><td><p class="readonly">GridMs.PhV.phsC</p></td></tr>
<tr><td><p class="readonly">30977</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40189</p></td><td class="SunSpec"><p class="readonly">AphA</p></td><td class="SunSpec"><p class="readonly">101</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">int16</p></td><td class="SunSpec"><p class="readonly">40192</p></td><td class="SunSpec"><p>RO</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Courant du réseau phase L1</p></td><td><p class="readonly">GridMs.A.phsA</p></td><td><p class="readonly">GridMs.A.phsA</p></td></tr>
<tr><td><p class="readonly">30979</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40190</p></td><td class="SunSpec"><p class="readonly">AphB</p></td><td class="SunSpec"><p class="readonly">101</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">int16</p></td><td class="SunSpec"><p class="readonly">40192</p></td><td class="SunSpec"><p>RO</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Courant du réseau phase L2</p></td><td><p class="readonly">GridMs.A.phsB</p></td><td><p class="readonly">GridMs.A.phsB</p></td></tr>
<tr><td><p class="readonly">30981</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40191</p></td><td class="SunSpec"><p class="readonly">AphC</p></td><td class="SunSpec"><p class="readonly">101</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">int16</p></td><td class="SunSpec"><p class="readonly">40192</p></td><td class="SunSpec"><p>RO</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Courant du réseau phase L3</p></td><td><p class="readonly">GridMs.A.phsC</p></td><td><p class="readonly">GridMs.A.phsC</p></td></tr>
<tr><td><p class="readonly">30803</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40202</p></td><td class="SunSpec"><p class="readonly">Hz</p></td><td class="SunSpec"><p class="readonly">101</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40203</p></td><td class="SunSpec"><p>RO</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Fréquence du réseau</p></td><td><p class="readonly">GridMs.Hz</p></td><td><p class="readonly">GridMs.Hz</p></td></tr>
<tr><td><p class="readonly">31497</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance réactive</p></td><td><p class="readonly">GridMs.TotVAr</p></td><td><p class="readonly">GridMs.TotVAr</p></td></tr>
<tr><td><p class="readonly">30775</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40200</p></td><td class="SunSpec"><p class="readonly">W</p></td><td class="SunSpec"><p class="readonly">101</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">int16</p></td><td class="SunSpec"><p class="readonly">40201</p></td><td class="SunSpec"><p>RO</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance</p></td><td><p class="readonly">Pac</p></td><td><p class="readonly">GridMs.TotW</p></td></tr>
<tr><td><p class="readonly">30807</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance réactive L1</p></td><td><p class="readonly">GridMs.VAr.phsA</p></td><td><p class="readonly">GridMs.VAr.phsA</p></td></tr>
<tr><td><p class="readonly">30809</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance réactive L2</p></td><td><p class="readonly">GridMs.VAr.phsB</p></td><td><p class="readonly">GridMs.VAr.phsB</p></td></tr>
<tr><td><p class="readonly">30811</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance réactive L3</p></td><td><p class="readonly">GridMs.VAr.phsC</p></td><td><p class="readonly">GridMs.VAr.phsC</p></td></tr>
<tr><td><p class="readonly">30777</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance L1</p></td><td><p class="readonly">GridMs.W.phsA</p></td><td><p class="readonly">GridMs.W.phsA</p></td></tr>
<tr><td><p class="readonly">30779</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance L2</p></td><td><p class="readonly">GridMs.W.phsB</p></td><td><p class="readonly">GridMs.W.phsB</p></td></tr>
<tr><td><p class="readonly">30781</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance L3</p></td><td><p class="readonly">GridMs.W.phsC</p></td><td><p class="readonly">GridMs.W.phsC</p></td></tr>
<tr><td><p class="readonly">40755</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Courant de charge batt. AC maximum</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.AcChaAMax</p></td></tr>
<tr><td><p class="readonly">41283</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>3647: 230V_50Hz (230V_50Hz)</p><p>3648: 220V_60Hz (220V_60Hz)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tension et fréquence nominales</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.AcVHzTyp</p></td></tr>
<tr><td><p class="readonly">41291</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>1 &agrave; 11</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Adresse de l’Extension Cluster</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.Clt.Addr</p></td></tr>
<tr><td><p class="readonly">41289</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>302: ------- (None)</p><p>3653: MainCluster (MainClt)</p><p>3654: Cluster d'extension (ExtnClt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cluster dans multicluster</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.Clt.CltMod</p></td></tr>
<tr><td><p class="readonly">41287</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>3652: Cluster individuel (SingleClt)</p><p>3663: MultiCluster (MltClt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Système cluster</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.Clt.Sys</p></td></tr>
<tr><td><p class="readonly">41285</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>3649: Monophasé (1Phs)</p><p>3650: Triphasé (3Phs)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Configuration cluster</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.Clt.Typ</p></td></tr>
<tr><td><p class="readonly">41187</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>3547: Onduleur (MsSrcDev)</p><p>3548: MC-Box (MsSrcMltBox)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Source de la mesure de référence pour régulation de puissance réactive/active</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.CtlComCfg.CtlMsSrc</p></td></tr>
<tr><td><p class="readonly">41225</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>2506: Garder valeurs (UsStp)</p><p>2507: Accepter les valeurs de retombée (UsFlb)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Consigne cos φ externe, comportement de retombée</p></td><td><p class="readonly">PFCtlCom.MssMod</p></td><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.CtlComMssMod</p></td></tr>
<tr><td><p class="readonly">44097</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>2506: Garder valeurs (UsStp)</p><p>2507: Accepter les valeurs de retombée (UsFlb)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Consigne cos φ externe, comportement de retombée</p></td><td><p class="readonly">PFCtlCom.MssMod</p></td><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.CtlComMssMod</p></td></tr>
<tr><td><p class="readonly">44111</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0 &agrave; 1</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Consigne cos φ externe, valeur de retombée du cos φ en cas de puissance active délivrée</p></td><td><p class="readonly">PFCom.FbPFOut</p></td><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.FlbPFOut</p></td></tr>
<tr><td><p class="readonly">44113</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1041: Surexcitation (OvExt)</p><p>1042: Sous-excitation (UnExt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Consigne cos φ externe, valeur de retombée du type d'excitation en cas de puissance active délivrée</p></td><td><p class="readonly">PFCom.FbExtOut</p></td><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.FlbPFExtOut</p></td></tr>
<tr><td><p class="readonly">41227</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dur&eacute;e</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>1&nbsp;s &agrave; 1800&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Consigne cos φ externe, Timeout</p></td><td><p class="readonly">PFCtlCom.TmsOut</p></td><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.TmsOut</p></td></tr>
<tr><td><p class="readonly">44099</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dur&eacute;e</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>1&nbsp;s &agrave; 1800&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Consigne cos φ externe, Timeout</p></td><td><p class="readonly">PFCtlCom.TmsOut</p></td><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.TmsOut</p></td></tr>
<tr><td><p class="readonly">41189</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>308: Marche (On)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Prescription puiss. réactive/active par phase</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.CtlComCfg.PhsCtlMod</p></td></tr>
<tr><td><p class="readonly">41219</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>2506: Garder valeurs (UsStp)</p><p>2507: Accepter les valeurs de retombée (UsFlb)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Consigne de puissance réactive externe, comportement de retombée</p></td><td><p class="readonly">QCtlCom.MssMod</p></td><td><p class="readonly">Inverter.CtlComCfg.VArCtlCom.CtlComMssMod</p></td></tr>
<tr><td><p class="readonly">41223</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>0&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Consigne de puissance réactive externe, valeur de retombée</p></td><td><p class="readonly">QCtlCom.FlbNom</p></td><td><p class="readonly">Inverter.CtlComCfg.VArCtlCom.FlbVArNom</p></td></tr>
<tr><td><p class="readonly">41221</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dur&eacute;e</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>1&nbsp;s &agrave; 1000&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Consigne de puissance réactive externe, Timeout</p></td><td><p class="readonly">QCtlCom.TmsOut</p></td><td><p class="readonly">Inverter.CtlComCfg.VArCtlCom.TmsOut</p></td></tr>
<tr><td><p class="readonly">44195</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. &agrave; 2147483,647&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), tension de référence de retombée</p></td><td><p class="readonly">QCtlV.FlbVRefPu</p></td><td><p class="readonly">Inverter.CtlComCfg.VArCtlVolCom.FlbVolRefPu</p></td></tr>
<tr><td><p class="readonly">41193</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>2506: Garder valeurs (UsStp)</p><p>2507: Accepter les valeurs de retombée (UsFlb)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Consigne de puissance active externe, comportement de retombée</p></td><td><p class="readonly">WCtlCom.MssMod</p></td><td><p class="readonly">Inverter.CtlComCfg.WCtlCom.CtlComMssMod</p></td></tr>
<tr><td><p class="readonly">44037</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>0&nbsp;W &agrave; 10000&nbsp;W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Consigne de puissance active externe, valeur de retombée de la puissance active maximum</p></td><td><p class="readonly">WCtlCom.FbWMax</p></td><td><p class="readonly">Inverter.CtlComCfg.WCtlCom.FlbWMax</p></td></tr>
<tr><td><p class="readonly">41195</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dur&eacute;e</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>1&nbsp;s &agrave; 1800&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Consigne de puissance active externe, Timeout</p></td><td><p class="readonly">WCtlCom.TmsOut</p></td><td><p class="readonly">Inverter.CtlComCfg.WCtlCom.TmsOut</p></td></tr>
<tr><td><p class="readonly">40250</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">40479</p></td><td class="SunSpec"><p class="readonly">ModEna</p></td><td class="SunSpec"><p class="readonly">128</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td><p>-</p></td><td><p><p>1264: Soutien dyn. complet du r&eacute;seau (DGSFl)</p><p>1265: Soutien dyn. du r&eacute;seau limit&eacute; (DGSPa)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Soutien dynamique du réseau, mode de fonctionnement</p></td><td><p class="readonly">DGS-DGSMod</p></td><td><p class="readonly">Inverter.DGSModCfg.DGSMod</p></td></tr>
<tr><td><p class="readonly">44323</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. &agrave; 1&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Soutien dynamique du réseau, tension d’hystérésis</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.DGSModCfg.HystVolPu</p></td></tr>
<tr><td><p class="readonly">44319</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0,3&nbsp;p.u. &agrave; 1,4&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Soutien dynamique du réseau, seuil de surtension pour courant nul</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.DGSModCfg.ZerCurOvVolPu</p></td></tr>
<tr><td><p class="readonly">44321</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0.1&nbsp;p.u. &agrave; 1&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Soutien dynamique du réseau, seuil de sous-tension pour courant nul</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.DGSModCfg.ZerCurUnVolPu</p></td></tr>
<tr><td><p class="readonly">40018</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objet de contr&ocirc;le du syst&egrave;me" title="Objet de contr&ocirc;le du syst&egrave;me"></img></td><td><p class="readonly">Mise hors service rapide</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.FstStop</p></td></tr>
<tr><td><p class="readonly">41253</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW</p></td><td class="SunSpec"><p class="readonly">40348</p></td><td class="SunSpec"><p class="readonly">Conn</p></td><td class="SunSpec"><p class="readonly">123</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objet de contr&ocirc;le du syst&egrave;me" title="Objet de contr&ocirc;le du syst&egrave;me"></img></td><td><p class="readonly">Mise hors service rapide</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.FstStop</p></td></tr>
<tr><td><p class="readonly">41191</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>3550: Fonctions pour service réseau (OnGriMod)</p><p>3551: Fonctions pour service Offgrid (OffGriMod)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Fonctions pour service réseau/Offgrid</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.GriOffOpMod</p></td></tr>
<tr><td><p class="readonly">40753</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Fréquence nominale onduleur</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.HzRtg</p></td></tr>
<tr><td><p class="readonly">40183</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">40287</p></td><td class="SunSpec"><p class="readonly">ConnPh</p></td><td class="SunSpec"><p class="readonly">121</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td><p>-</p></td><td><p><p>325: Phase L1 (phsA)</p><p>327: Phase L2 (phsB)</p><p>329: Phase L3 (phsC)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Attribution des phases</p></td><td><p class="readonly">Inv.OutPhsSet</p></td><td><p class="readonly">Inverter.OutPhs</p></td></tr>
<tr><td><p class="readonly">40472</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">40269</p></td><td class="SunSpec"><p class="readonly">VRef</p></td><td class="SunSpec"><p class="readonly">121</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40289</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td><p>V</p></td><td><p>0&nbsp;V &agrave; 300&nbsp;V</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Tension nominale de réseau</p></td><td><p class="readonly">VRef</p></td><td><p class="readonly">Inverter.PlntCtl.VRef</p></td></tr>
<tr><td><p class="readonly">44409</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0 &agrave; 1</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ nominal PFMinQ1</p></td><td><p class="readonly">PFMinQ1</p></td><td><p class="readonly">Inverter.PFMinQ1</p></td></tr>
<tr><td><p class="readonly">44411</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0 &agrave; 1</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ nominal PFMinQ2</p></td><td><p class="readonly">PFMinQ2</p></td><td><p class="readonly">Inverter.PFMinQ2</p></td></tr>
<tr><td><p class="readonly">44413</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0 &agrave; 1</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ nominal PFMinQ3</p></td><td><p class="readonly">PFMinQ3</p></td><td><p class="readonly">Inverter.PFMinQ3</p></td></tr>
<tr><td><p class="readonly">44415</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0 &agrave; 1</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ nominal PFMinQ4</p></td><td><p class="readonly">PFMinQ4</p></td><td><p class="readonly">Inverter.PFMinQ4</p></td></tr>
<tr><td><p class="readonly">33037</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0 &agrave; 1</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ nominal PFMinQ1Rtg</p></td><td><p class="readonly">PFMinQ1Rtg</p></td><td><p class="readonly">Inverter.PFMinQ1Rtg</p></td></tr>
<tr><td><p class="readonly">33039</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0 &agrave; 1</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ nominal PFMinQ2Rtg</p></td><td><p class="readonly">PFMinQ2Rtg</p></td><td><p class="readonly">Inverter.PFMinQ2Rtg</p></td></tr>
<tr><td><p class="readonly">33041</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0 &agrave; 1</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ nominal PFMinQ3Rtg</p></td><td><p class="readonly">PFMinQ3Rtg</p></td><td><p class="readonly">Inverter.PFMinQ3Rtg</p></td></tr>
<tr><td><p class="readonly">33043</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0 &agrave; 1</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ nominal PFMinQ4Rtg</p></td><td><p class="readonly">PFMinQ4Rtg</p></td><td><p class="readonly">Inverter.PFMinQ4Rtg</p></td></tr>
<tr><td><p class="readonly">44119</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0.8&nbsp; &agrave; 1.0&nbsp;</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Consigne cos φ manuelle, valeur de consigne cos φ en cas de consommation de puissance active</p></td><td><p class="readonly">PF.PFIn</p></td><td><p class="readonly">Inverter.VArModCfg.PFCnstCfg.PFIn</p></td></tr>
<tr><td><p class="readonly">44121</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1041: Surexcitation (OvExt)</p><p>1042: Sous-excitation (UnExt)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Consigne cos φ manuelle, type d'excitation en cas de consommation de puissance active</p></td><td><p class="readonly">PF.PFExtIn</p></td><td><p class="readonly">Inverter.VArModCfg.PFCnstCfg.PFExtIn</p></td></tr>
<tr><td><p class="readonly">41293</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>3655: Autoconsommation seulement (SelfConsOnly)</p><p>3656: Backup seulement (BackupOnly)</p><p>3657: Autoconsommation et backup (SelfConsBackup)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Fonction du système</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.SysFncSel</p></td></tr>
<tr><td><p class="readonly">44391</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VA</p></td><td><p>0&nbsp;VA&nbsp;&agrave;&nbsp;100000&nbsp;VA</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance apparente nominale VAMaxIn</p></td><td><p class="readonly">VAMaxIn</p></td><td><p class="readonly">Inverter.VAMaxIn</p></td></tr>
<tr><td><p class="readonly">33027</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VA</p></td><td><p>0&nbsp;VA&nbsp;&agrave;&nbsp;100000&nbsp;VA</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance apparente nominale VAMaxInRtg</p></td><td><p class="readonly">VAMaxInRtg</p></td><td><p class="readonly">Inverter.VAMaxInRtg</p></td></tr>
<tr><td><p class="readonly">44389</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VA</p></td><td><p>0&nbsp;VA&nbsp;&agrave;&nbsp;100000&nbsp;VA</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance apparente nominale VAMaxOut</p></td><td><p class="readonly">VAMaxOut</p></td><td><p class="readonly">Inverter.VAMaxOut</p></td></tr>
<tr><td><p class="readonly">33025</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VA</p></td><td><p>0&nbsp;VA&nbsp;&agrave;&nbsp;100000&nbsp;VA</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance apparente nominale VAMaxOutRtg</p></td><td><p class="readonly">VAMaxOutRtg</p></td><td><p class="readonly">Inverter.VAMaxOutRtg</p></td></tr>
<tr><td><p class="readonly">44393</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000&nbsp;VAr &agrave; 100000&nbsp;VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance réactive nominale VArMaxQ1</p></td><td><p class="readonly">VArMaxQ1</p></td><td><p class="readonly">Inverter.VArMaxQ1</p></td></tr>
<tr><td><p class="readonly">44395</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000&nbsp;VAr &agrave; 100000&nbsp;VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance réactive nominale VArMaxQ2</p></td><td><p class="readonly">VArMaxQ2</p></td><td><p class="readonly">Inverter.VArMaxQ2</p></td></tr>
<tr><td><p class="readonly">44397</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000&nbsp;VAr &agrave; 100000&nbsp;VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance réactive nominale VArMaxQ3</p></td><td><p class="readonly">VArMaxQ3</p></td><td><p class="readonly">Inverter.VArMaxQ3</p></td></tr>
<tr><td><p class="readonly">44399</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000&nbsp;VAr &agrave; 100000&nbsp;VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance réactive nominale VArMaxQ4</p></td><td><p class="readonly">VArMaxQ4</p></td><td><p class="readonly">Inverter.VArMaxQ4</p></td></tr>
<tr><td><p class="readonly">33029</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000&nbsp;VAr &agrave; 100000&nbsp;VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance active nominale VArMaxQ1Rtg</p></td><td><p class="readonly">VArMaxQ1Rtg</p></td><td><p class="readonly">Inverter.VArMaxQ1Rtg</p></td></tr>
<tr><td><p class="readonly">33031</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000&nbsp;VAr &agrave; 100000&nbsp;VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance active nominale VArMaxQ2Rtg</p></td><td><p class="readonly">VArMaxQ2Rtg</p></td><td><p class="readonly">Inverter.VArMaxQ2Rtg</p></td></tr>
<tr><td><p class="readonly">33033</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000&nbsp;VAr &agrave; 100000&nbsp;VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance active nominale VArMaxQ3Rtg</p></td><td><p class="readonly">VArMaxQ3Rtg</p></td><td><p class="readonly">Inverter.VArMaxQ3Rtg</p></td></tr>
<tr><td><p class="readonly">33035</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000&nbsp;VAr &agrave; 100000&nbsp;VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance active nominale VArMaxQ4Rtg</p></td><td><p class="readonly">VArMaxQ4Rtg</p></td><td><p class="readonly">Inverter.VArMaxQ4Rtg</p></td></tr>
<tr><td><p class="readonly">44401</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000&nbsp;VAr &agrave; 100000&nbsp;VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance réactive nominale VArMaxZerWQ1</p></td><td><p class="readonly">VArMaxZerWQ1</p></td><td><p class="readonly">Inverter.VArMaxZerWQ1</p></td></tr>
<tr><td><p class="readonly">44403</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000&nbsp;VAr &agrave; 100000&nbsp;VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance réactive nominale VArMaxZerWQ2</p></td><td><p class="readonly">VArMaxZerWQ2</p></td><td><p class="readonly">Inverter.VArMaxZerWQ2</p></td></tr>
<tr><td><p class="readonly">44405</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000&nbsp;VAr &agrave; 100000&nbsp;VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance réactive nominale VArMaxZerWQ3</p></td><td><p class="readonly">VArMaxZerWQ3</p></td><td><p class="readonly">Inverter.VArMaxZerWQ3</p></td></tr>
<tr><td><p class="readonly">44407</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000&nbsp;VAr &agrave; 100000&nbsp;VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance réactive nominale VArMaxZerWQ4</p></td><td><p class="readonly">VArMaxZerWQ4</p></td><td><p class="readonly">Inverter.VArMaxZerWQ4</p></td></tr>
<tr><td><p class="readonly">44123</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>308: Marche (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Consigne cos φ, filtre de valeur réelle pour valeur de mesure de puissance active</p></td><td><p class="readonly">PFCom.WFilTmEna</p></td><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.WFilTmEna</p></td></tr>
<tr><td><p class="readonly">44125</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0.01&nbsp;s &agrave; 1000&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Consigne cos φ, filtre de valeur réelle pour valeur de mesure de puissance active</p></td><td><p class="readonly">PFCom.WFilTms</p></td><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.WFilTms</p></td></tr>
<tr><td><p class="readonly">44127</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>308: Marche (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Consigne cos φ, filtre de valeur de consigne</p></td><td><p class="readonly">PFCom.VArTmEna</p></td><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.VArTmEna</p></td></tr>
<tr><td><p class="readonly">44129</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0.01&nbsp;s &agrave; 1000&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Consigne cos φ, temps de réglage  filtre de valeur de consigne</p></td><td><p class="readonly">PFCom.VArTms</p></td><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.VArTms</p></td></tr>
<tr><td><p class="readonly">44131</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>308: Marche (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Consigne cos φ, limitation du taux de changement</p></td><td><p class="readonly">PFCom.GraEna</p></td><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.VArGraEna</p></td></tr>
<tr><td><p class="readonly">44133</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s &agrave; 10000&nbsp;%/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Consigne cos φ, taux d'augmentation</p></td><td><p class="readonly">PFCom.GraPos</p></td><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.VArGraPos</p></td></tr>
<tr><td><p class="readonly">44135</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s &agrave; 10000&nbsp;%/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Consigne cos φ, taux de réduction</p></td><td><p class="readonly">PFCom.GraNeg</p></td><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.VArGraNeg</p></td></tr>
<tr><td><p class="readonly">44141</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objet de contr&ocirc;le du syst&egrave;me" title="Objet de contr&ocirc;le du syst&egrave;me"></img></td><td><p class="readonly">Consigne cos φ externe, valeur de consigne cos φ en cas de puissance active absorbée</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlComCfg.PFIn</p></td></tr>
<tr><td><p class="readonly">44143</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1041: Surexcitation (OvExt)</p><p>1042: Sous-excitation (UnExt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objet de contr&ocirc;le du syst&egrave;me" title="Objet de contr&ocirc;le du syst&egrave;me"></img></td><td><p class="readonly">Consigne cos φ externe, type d'excitation en cas de puissance active absorbée</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlComCfg.PFExtIn</p></td></tr>
<tr><td><p class="readonly">44213</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0 &agrave; 8</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), nombre de points de référence utilisés</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.NumPt</p></td></tr>
<tr><td><p class="readonly">44223</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0 &agrave; 1</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), valeur de consigne cos φ</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PF</p></td></tr>
<tr><td><p class="readonly">44225</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0 &agrave; 1</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), valeur de consigne cos φ</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PF</p></td></tr>
<tr><td><p class="readonly">44227</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0 &agrave; 1</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), valeur de consigne cos φ</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PF</p></td></tr>
<tr><td><p class="readonly">44229</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0 &agrave; 1</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), valeur de consigne cos φ</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PF</p></td></tr>
<tr><td><p class="readonly">44215</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1041: Surexcitation (OvExt)</p><p>1042: Sous-excitation (UnExt)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), type d'excitation</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</p></td></tr>
<tr><td><p class="readonly">44217</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1041: Surexcitation (OvExt)</p><p>1042: Sous-excitation (UnExt)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), type d'excitation</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</p></td></tr>
<tr><td><p class="readonly">44219</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1041: Surexcitation (OvExt)</p><p>1042: Sous-excitation (UnExt)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), type d'excitation</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</p></td></tr>
<tr><td><p class="readonly">44221</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1041: Surexcitation (OvExt)</p><p>1042: Sous-excitation (UnExt)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), type d'excitation</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</p></td></tr>
<tr><td><p class="readonly">44231</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), puissance active</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</p></td></tr>
<tr><td><p class="readonly">44233</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), puissance active</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</p></td></tr>
<tr><td><p class="readonly">44235</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), puissance active</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</p></td></tr>
<tr><td><p class="readonly">44237</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), puissance active</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</p></td></tr>
<tr><td><p class="readonly">44253</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s &agrave; 1000&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), retart au déclenchement</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.ActTms</p></td></tr>
<tr><td><p class="readonly">44239</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>308: Marche (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), filtre de valeur réelle pour la valeur de mesure de puissance active</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.WFilTmEna</p></td></tr>
<tr><td><p class="readonly">44241</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0.01&nbsp;s &agrave; 1000&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), temps de réglage du filtre de valeur réelle</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.WFilTms</p></td></tr>
<tr><td><p class="readonly">44243</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>308: Marche (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), filtre de valeur de consigne</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.VArTmEna</p></td></tr>
<tr><td><p class="readonly">44245</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0.01&nbsp;s &agrave; 1000&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), temps de réglage filtre de valeur de consigne</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.VArTms</p></td></tr>
<tr><td><p class="readonly">44247</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>308: Marche (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), limitation du taux de changement</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.VArGraEna</p></td></tr>
<tr><td><p class="readonly">44249</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>0&nbsp;%/s &agrave; 10000&nbsp;%/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), taux d'augmentation</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.VArGraPos</p></td></tr>
<tr><td><p class="readonly">44251</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>0&nbsp;%/s &agrave; 10000&nbsp;%/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), taux de réduction</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.VArGraNeg</p></td></tr>
<tr><td><p class="readonly">30827</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000&nbsp;VAr &agrave; 100000&nbsp;VAr</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Consigne de puissance réactive manuelle en cas de puissance active délivrée</p></td><td><p class="readonly">Q-VAr</p></td><td><p class="readonly">Inverter.VArModCfg.VArCnstCfg.VAr</p></td></tr>
<tr><td><p class="readonly">40202</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000&nbsp;VAr &agrave; 100000&nbsp;VAr</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Consigne de puissance réactive manuelle en cas de puissance active délivrée</p></td><td><p class="readonly">Q-VAr</p></td><td><p class="readonly">Inverter.VArModCfg.VArCnstCfg.VAr</p></td></tr>
<tr><td><p class="readonly">30829</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX1</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Consigne de puissance réactive manuelle en cas de puissance active délivrée</p></td><td><p class="readonly">Q-VArNom</p></td><td><p class="readonly">Inverter.VArModCfg.VArCnstCfg.VArNom</p></td></tr>
<tr><td><p class="readonly">40204</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX1</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Consigne de puissance réactive manuelle en cas de puissance active délivrée</p></td><td><p class="readonly">Q-VArNom</p></td><td><p class="readonly">Inverter.VArModCfg.VArCnstCfg.VArNom</p></td></tr>
<tr><td><p class="readonly">30921</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000&nbsp;VAr &agrave; 100000&nbsp;VAr</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Consigne de puissance réactive manuelle avec puissance active nulle</p></td><td><p class="readonly">QZerW-VAr</p></td><td><p class="readonly">Inverter.VArModCfg.VArCnstCfgDmd.VAr</p></td></tr>
<tr><td><p class="readonly">30923</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX1</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Consigne de puissance réactive manuelle avec puissance active nulle</p></td><td><p class="readonly">QZerW-VArNom</p></td><td><p class="readonly">Inverter.VArModCfg.VArCnstCfgDmd.VArNom</p></td></tr>
<tr><td><p class="readonly">44101</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>308: Marche (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Consigne de puissance réactive, filtre de valeur de consigne</p></td><td><p class="readonly">QCtlCom.TmEna</p></td><td><p class="readonly">Inverter.VArModCfg.VArCfg.Dyn.VArTmEna</p></td></tr>
<tr><td><p class="readonly">44103</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0.01&nbsp;s &agrave; 1000&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Consigne de puissance réactive, temps de réglage filtre de valeur de consigne</p></td><td><p class="readonly">QCtlCom.Tms</p></td><td><p class="readonly">Inverter.VArModCfg.VArCfg.Dyn.VArTms</p></td></tr>
<tr><td><p class="readonly">44105</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>308: Marche (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Consigne de puissance réactive, limitation du taux de changement</p></td><td><p class="readonly">QCtlCom.GraEna</p></td><td><p class="readonly">Inverter.VArModCfg.VArCfg.Dyn.VArGraEna</p></td></tr>
<tr><td><p class="readonly">44107</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s &agrave; 10000&nbsp;%/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Consigne de puissance réactive, taux d'augmentation</p></td><td><p class="readonly">QCtlCom.GraPos</p></td><td><p class="readonly">Inverter.VArModCfg.VArCfg.Dyn.VArGraPos</p></td></tr>
<tr><td><p class="readonly">44109</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s &agrave; 10000&nbsp;%/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Consigne de puissance réactive, taux de réduction</p></td><td><p class="readonly">QCtlCom.GraNeg</p></td><td><p class="readonly">Inverter.VArModCfg.VArCfg.Dyn.VArGraNeg</p></td></tr>
<tr><td><p class="readonly">40022</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX2</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objet de contr&ocirc;le du syst&egrave;me" title="Objet de contr&ocirc;le du syst&egrave;me"></img></td><td><p class="readonly">Consigne de puissance réactive externe</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlComCfg.VArNomPrc</p></td></tr>
<tr><td><p class="readonly">41256</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX2</p></td><td><p>RW</p></td><td class="SunSpec"><p class="readonly">40359</p></td><td class="SunSpec"><p class="readonly">VArWMaxPct</p></td><td class="SunSpec"><p class="readonly">123</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">int16</p></td><td class="SunSpec"><p class="readonly">40369</p></td><td class="SunSpec"><p>RW</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objet de contr&ocirc;le du syst&egrave;me" title="Objet de contr&ocirc;le du syst&egrave;me"></img></td><td><p class="readonly">Consigne de puissance réactive externe</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlComCfg.VArNomPrc</p></td></tr>
<tr><td><p class="readonly">40153</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objet de contr&ocirc;le du syst&egrave;me" title="Objet de contr&ocirc;le du syst&egrave;me"></img></td><td><p class="readonly">Prescr. de puissance apparente</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlComCfg.VArSpt</p></td></tr>
<tr><td><p class="readonly">40833</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objet de contr&ocirc;le du syst&egrave;me" title="Objet de contr&ocirc;le du syst&egrave;me"></img></td><td><p class="readonly">Prescr. de puissance apparente</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlComCfg.VArSpt</p></td></tr>
<tr><td><p class="readonly">41181</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objet de contr&ocirc;le du syst&egrave;me" title="Objet de contr&ocirc;le du syst&egrave;me"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlComCfg.VArSpt.phsA</p></td></tr>
<tr><td><p class="readonly">41183</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objet de contr&ocirc;le du syst&egrave;me" title="Objet de contr&ocirc;le du syst&egrave;me"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlComCfg.VArSpt.phsB</p></td></tr>
<tr><td><p class="readonly">41185</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objet de contr&ocirc;le du syst&egrave;me" title="Objet de contr&ocirc;le du syst&egrave;me"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlComCfg.VArSpt.phsC</p></td></tr>
<tr><td><p class="readonly">44191</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0 &agrave; 8</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), nombre de points de référence utilisés</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.NumPt</p></td></tr>
<tr><td><p class="readonly">41303</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. &agrave; 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valeur de tension</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41325</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. &agrave; 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valeur de tension</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41303</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. &agrave; 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valeur de tension</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41325</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. &agrave; 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valeur de tension</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41303</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. &agrave; 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valeur de tension</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41325</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. &agrave; 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valeur de tension</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41303</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. &agrave; 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valeur de tension</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41325</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. &agrave; 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valeur de tension</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41303</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. &agrave; 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valeur de tension</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41325</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. &agrave; 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valeur de tension</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41303</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. &agrave; 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valeur de tension</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41325</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. &agrave; 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valeur de tension</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41303</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. &agrave; 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valeur de tension</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41325</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. &agrave; 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valeur de tension</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41303</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. &agrave; 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valeur de tension</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41325</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. &agrave; 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valeur de tension</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41305</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valeur de puissance réactive</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valeur de puissance réactive</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41305</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valeur de puissance réactive</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valeur de puissance réactive</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41305</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valeur de puissance réactive</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valeur de puissance réactive</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41305</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valeur de puissance réactive</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valeur de puissance réactive</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41305</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valeur de puissance réactive</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valeur de puissance réactive</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41305</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valeur de puissance réactive</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valeur de puissance réactive</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41305</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valeur de puissance réactive</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valeur de puissance réactive</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41305</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valeur de puissance réactive</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valeur de puissance réactive</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44209</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s &agrave; 1000&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), retart au déclenchement</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.ActTms</p></td></tr>
<tr><td><p class="readonly">44199</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>308: Marche (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), filtre de valeur de consigne</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArTmEna</p></td></tr>
<tr><td><p class="readonly">44203</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>308: Marche (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), limitation du taux de changement</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArGraEna</p></td></tr>
<tr><td><p class="readonly">44205</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s &agrave; 10000&nbsp;%/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), taux d'augmentation</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArGraPos</p></td></tr>
<tr><td><p class="readonly">44207</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s &agrave; 10000&nbsp;%/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), taux de réduction</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArGraNeg</p></td></tr>
<tr><td><p class="readonly">44201</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s &agrave; 1000&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), temps de réglage filtre de valeur de consigne</p></td><td><p class="readonly">Q-VArTms</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArTms</p></td></tr>
<tr><td><p class="readonly">41311</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>308: Marche (On)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), mode de fonctionnement de l'adaptation de la tension de référence</p></td><td><p class="readonly">QCtlV.AutnMod</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.VolRef.AutnAdjMod</p></td></tr>
<tr><td><p class="readonly">41313</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>1 &agrave; 100000</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), temps de réglage de l'adaptation de la tension de référence</p></td><td><p class="readonly">QCtlV.AutnTms</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.VolRef.AutnAdjTms</p></td></tr>
<tr><td><p class="readonly">44211</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><img src="images\aso.png" alt="Objet de contr&ocirc;le du syst&egrave;me" title="Objet de contr&ocirc;le du syst&egrave;me"></img></td><td><p class="readonly">Q(U), consigne de tension de référence externe</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.VolRef.VolRefPu</p></td></tr>
<tr><td><p class="readonly">33013</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0 &agrave; 10</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), nombre maximum de points de référence</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.NumPtMax</p></td></tr>
<tr><td><p class="readonly">44145</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), nombre de points de référence utilisés</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.NumPt</p></td></tr>
<tr><td><p class="readonly">44147</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valeur de puissance active</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44149</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valeur de puissance active</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44151</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valeur de puissance active</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44153</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valeur de puissance active</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44155</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valeur de puissance active</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44157</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valeur de puissance active</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44159</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valeur de puissance active</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44161</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valeur de puissance active</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44163</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valeur de puissance réactive</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44165</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valeur de puissance réactive</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44167</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valeur de puissance réactive</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44169</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valeur de puissance réactive</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44171</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valeur de puissance réactive</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44173</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valeur de puissance réactive</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44175</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valeur de puissance réactive</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44177</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valeur de puissance réactive</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44189</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>1&nbsp;s &agrave; 100&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), retart au déclenchement</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.ActTms</p></td></tr>
<tr><td><p class="readonly">44179</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>308: Marche (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), filtre de valeur de consigne</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArTmEna</p></td></tr>
<tr><td><p class="readonly">44181</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0.01&nbsp;s &agrave; 1000&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), temps de réglage du filtre de valeur de consigne</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArTms</p></td></tr>
<tr><td><p class="readonly">44183</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>308: Marche (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), limitation du taux de changement</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArGraEna</p></td></tr>
<tr><td><p class="readonly">44185</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s &agrave; 10000&nbsp;%/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), taux d'augmentation</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArGraPos</p></td></tr>
<tr><td><p class="readonly">44187</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s &agrave; 10000&nbsp;%/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), taux de réduction</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArGraNeg</p></td></tr>
<tr><td><p class="readonly">41321</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>1069: Courbe caractéristique Q(U) (VArCtlVol)</p><p>1070: Q, consigne manuelle en % (VArCnstNom)</p><p>1071: Q, consigne manuelle en VAr (VArCnst)</p><p>1072: Q, consigne externe (VArCtlCom)</p><p>1073: Courbe caractéristique Q(P) (VArCtlW)</p><p>1074: cos φ, consigne manuelle (PFCnst)</p><p>1075: cos φ, consigne externe (PFCtlCom)</p><p>1076: Courbe caract. cos φ(P) (PFCtlW)</p><p>2270: Spécif. cos φ ou Q par commande installation (VArPFCtlCom)</p><p>4450: Limitation Q (VArCtlLim)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Procédure de puissance réactive en cas de puissance active absorbée</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArModIn</p></td></tr>
<tr><td><p class="readonly">41319</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>1069: Courbe caractéristique Q(U) (VArCtlVol)</p><p>1070: Q, consigne manuelle en % (VArCnstNom)</p><p>1071: Q, consigne manuelle en VAr (VArCnst)</p><p>1072: Q, consigne externe (VArCtlCom)</p><p>1073: Courbe caractéristique Q(P) (VArCtlW)</p><p>1074: cos φ, consigne manuelle (PFCnst)</p><p>1075: cos φ, consigne externe (PFCtlCom)</p><p>1076: Courbe caract. cos φ(P) (PFCtlW)</p><p>4450: Limitation Q (VArCtlLim)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Procédure de puissance réactive en cas de puissance active délivrée</p></td><td><p class="readonly">QModOut</p></td><td><p class="readonly">Inverter.VArModCfg.VArModOut</p></td></tr>
<tr><td><p class="readonly">41323</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>1069: Courbe caractéristique Q(U) (VArCtlVol)</p><p>1070: Q, consigne manuelle en % (VArCnstNom)</p><p>1071: Q, consigne manuelle en VAr (VArCnst)</p><p>1072: Q, consigne externe (VArCtlCom)</p><p>1073: Courbe caractéristique Q(P) (VArCtlW)</p><p>4450: Limitation Q (VArCtlLim)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Procédure de puissance réactive en cas de puissance active nulle</p></td><td><p class="readonly">QModZerW</p></td><td><p class="readonly">Inverter.VArModCfg.VArModZerW</p></td></tr>
<tr><td><p class="readonly">44095</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>4405: Puissance active maximum WMax (WMaxInOut)</p><p>4406: Puissance réactive maximum VArMax (VArMaxQ)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Procédure de puissance réactive, grandeur de référence pour consigne de puissance réactive</p></td><td><p class="readonly">QNomRefMod</p></td><td><p class="readonly">Inverter.VArModCfg.VArNomRefMod</p></td></tr>
<tr><td><p class="readonly">41367</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>308: Marche (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos nominal φ PFMinT1-T4</p></td><td><p class="readonly">PFMinEna</p></td><td><p class="readonly">Inverter.VArModCfg.PFMinEna</p></td></tr>
<tr><td><p class="readonly">41369</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>0&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Seuil d’activation en cas de puissance active délivrée</p></td><td><p class="readonly">OutWNomLimAct</p></td><td><p class="readonly">Inverter.VArModCfg.OutWNomLimAct</p></td></tr>
<tr><td><p class="readonly">41371</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>0&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Seuil de désactivation en cas de puissance active délivrée</p></td><td><p class="readonly">OutWNomLimDeAct</p></td><td><p class="readonly">Inverter.VArModCfg.OutWNomLimDeAct</p></td></tr>
<tr><td><p class="readonly">41373</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>0&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Seuil d’activation en cas de puissance active absorbée</p></td><td><p class="readonly">InWNomLimAct</p></td><td><p class="readonly">Inverter.VArModCfg.InWNomLimAct</p></td></tr>
<tr><td><p class="readonly">41375</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>0&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Seuil de désactivation en cas de puissance active absorbée</p></td><td><p class="readonly">InWNomLimDeAct</p></td><td><p class="readonly">Inverter.VArModCfg.InWNomLimDeAct</p></td></tr>
<tr><td><p class="readonly">40751</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tension nominale onduleur</p></td><td><p class="readonly">InvVtgNom</p></td><td><p class="readonly">Inverter.VRtg</p></td></tr>
<tr><td><p class="readonly">44333</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>308: Marche (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Courbe caract. P(f)</p></td><td><p class="readonly">P-HzEna</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.Ena</p></td></tr>
<tr><td><p class="readonly">44335</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>4354: Puissance active fournie maximale (WMaxOut)</p><p>4443: Puissance momentan&eacute;e (WSnpt)</p><p>4444: Puissance potentielle (WSnptMax)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), grandeur de référence pour puissance active en cas de surfréquence</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.RefModOv</p></td></tr>
<tr><td><p class="readonly">44337</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>4354: Puissance active fournie maximale (WMaxOut)</p><p>4443: Puissance momentan&eacute;e (WSnpt)</p><p>4444: Puissance potentielle (WSnptMax)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), grandeur de référence pour puissance active en cas de sous-fréquence</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.RefModUn</p></td></tr>
<tr><td><p class="readonly">44341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>308: Marche (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), hystérésis en cas de surfréquence</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HystEnaOv</p></td></tr>
<tr><td><p class="readonly">44343</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>308: Marche (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), hystérésis en cas de sous-fréquence</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HystEnaUn</p></td></tr>
<tr><td><p class="readonly">44345</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>50&nbsp;Hz &agrave; 70&nbsp;Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), surfréquence de coude</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv</p></td></tr>
<tr><td><p class="readonly">44347</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>50&nbsp;Hz &agrave; 70&nbsp;Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), surfréquence de coude</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv</p></td></tr>
<tr><td><p class="readonly">44349</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>50&nbsp;Hz &agrave; 70&nbsp;Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), surfréquence de coude</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv</p></td></tr>
<tr><td><p class="readonly">44351</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-200&nbsp;%&nbsp;&agrave;&nbsp;0&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), modification de la puissance active par Hz en cas de surfréquence</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra</p></td></tr>
<tr><td><p class="readonly">44353</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-200&nbsp;%&nbsp;&agrave;&nbsp;0&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), modification de la puissance active par Hz en cas de surfréquence</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra</p></td></tr>
<tr><td><p class="readonly">44355</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-200&nbsp;%&nbsp;&agrave;&nbsp;0&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), modification de la puissance active par Hz en cas de surfréquence</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra</p></td></tr>
<tr><td><p class="readonly">44371</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>44&nbsp;Hz &agrave; 50&nbsp;Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), sous-fréquence de réinitialisation</p></td><td><p class="readonly">P-HzStopMin</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnStop</p></td></tr>
<tr><td><p class="readonly">40242</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">40469</p></td><td class="SunSpec"><p class="readonly">HzStopWGra</p></td><td class="SunSpec"><p class="readonly">127</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40472</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td><p>%/min</p></td><td><p>1&nbsp;%/min &agrave; 10000&nbsp;%/min</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), taux de modification de la puissance active après la fin du défaut</p></td><td><p class="readonly">P-HzStopWGra</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzStopWGra</p></td></tr>
<tr><td><p class="readonly">44375</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dur&eacute;e</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s &agrave; 1600&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), temps de poursuite</p></td><td><p class="readonly">P-HzStopWGraTms</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzStopWGraTms</p></td></tr>
<tr><td><p class="readonly">44359</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>44&nbsp;Hz &agrave; 50&nbsp;Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), sous-fréquence de coude</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn</p></td></tr>
<tr><td><p class="readonly">44361</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>44&nbsp;Hz &agrave; 50&nbsp;Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), sous-fréquence de coude</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn</p></td></tr>
<tr><td><p class="readonly">44363</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>44&nbsp;Hz &agrave; 50&nbsp;Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), sous-fréquence de coude</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn</p></td></tr>
<tr><td><p class="readonly">44365</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-200&nbsp;%&nbsp;&agrave;&nbsp;0&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), modification de la puissance active par Hz en cas de sous-fréquence</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra</p></td></tr>
<tr><td><p class="readonly">44367</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-200&nbsp;%&nbsp;&agrave;&nbsp;0&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), modification de la puissance active par Hz en cas de sous-fréquence</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra</p></td></tr>
<tr><td><p class="readonly">44369</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-200&nbsp;%&nbsp;&agrave;&nbsp;0&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), modification de la puissance active par Hz en cas de sous-fréquence</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra</p></td></tr>
<tr><td><p class="readonly">44373</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>ms</p></td><td><p>0&nbsp;ms &agrave; 60000&nbsp;ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), retart au déclenchement</p></td><td><p class="readonly">P-WCtlTmms</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.WCtlTmms</p></td></tr>
<tr><td><p class="readonly">44339</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s &agrave; 60&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), temps de réglage</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WTms</p></td></tr>
<tr><td><p class="readonly">44001</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/min</p></td><td><p>1&nbsp;%/min &agrave; 10000&nbsp;%/min</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Taux de démarrage progressif P</p></td><td><p class="readonly">WGraConn</p></td><td><p class="readonly">Inverter.WGraConn</p></td></tr>
<tr><td><p class="readonly">44011</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/min</p></td><td><p>1&nbsp;%/min &agrave; 10000&nbsp;%/min</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Taux de démarrage progressif P après dérangement réseau</p></td><td><p class="readonly">WGraRecon</p></td><td><p class="readonly">Inverter.WGraRecon</p></td></tr>
<tr><td><p class="readonly">44013</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>308: Marche (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Démarrage progressif P après dérangement réseau</p></td><td><p class="readonly">WGraReconEna</p></td><td><p class="readonly">Inverter.WGraReconEna</p></td></tr>
<tr><td><p class="readonly">30231</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40241</p></td><td class="SunSpec"><p class="readonly">WRtg</p></td><td class="SunSpec"><p class="readonly">120</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40242</p></td><td class="SunSpec"><p>RO</p></td><td><p>W</p></td><td><p>0&nbsp;W &agrave; 100000&nbsp;W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance nominale WMaxOutRtg</p></td><td><p class="readonly">Plimit</p></td><td><p class="readonly">Inverter.WLim</p></td></tr>
<tr><td><p class="readonly">30233</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>0&nbsp;W &agrave; 100000&nbsp;W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Lim. de puiss. active réglée</p></td><td><p class="readonly">Pmax</p></td><td><p class="readonly">Inverter.WMax</p></td></tr>
<tr><td><p class="readonly">40915</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">40268</p></td><td class="SunSpec"><p class="readonly">WMax</p></td><td class="SunSpec"><p class="readonly">121</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40288</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td><p>W</p></td><td><p>0&nbsp;W &agrave; 100000&nbsp;W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Lim. de puiss. active réglée</p></td><td><p class="readonly">Pmax</p></td><td><p class="readonly">Inverter.WMax</p></td></tr>
<tr><td><p class="readonly">44383</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-100000&nbsp;W &agrave; 100000&nbsp;W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance active nominale WMaxIn</p></td><td><p class="readonly">WMaxIn</p></td><td><p class="readonly">Inverter.WMaxIn</p></td></tr>
<tr><td><p class="readonly">33019</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-100000&nbsp;W &agrave; 100000&nbsp;W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance active nominale WMaxInRtg</p></td><td><p class="readonly">WMaxInRtg</p></td><td><p class="readonly">Inverter.WMaxInRtg</p></td></tr>
<tr><td><p class="readonly">44387</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-100000&nbsp;W &agrave; 100000&nbsp;W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance active nominale WMinIn</p></td><td><p class="readonly">WMinIn</p></td><td><p class="readonly">Inverter.WMinIn</p></td></tr>
<tr><td><p class="readonly">33023</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-100000&nbsp;W &agrave; 100000&nbsp;W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance active nominale WMinInRtg</p></td><td><p class="readonly">WMinInRtg</p></td><td><p class="readonly">Inverter.WMinInRtg</p></td></tr>
<tr><td><p class="readonly">44385</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-100000&nbsp;W &agrave; 100000&nbsp;W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance active nominale WMinOut</p></td><td><p class="readonly">WMinOut</p></td><td><p class="readonly">Inverter.WMinOut</p></td></tr>
<tr><td><p class="readonly">33021</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-100000&nbsp;W &agrave; 100000&nbsp;W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance active nominale WMinOutRtg</p></td><td><p class="readonly">WMinOutRtg</p></td><td><p class="readonly">Inverter.WMinOutRtg</p></td></tr>
<tr><td><p class="readonly">44025</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>308: Marche (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Consigne de puissance active externe, filtre de valeur de consigne</p></td><td><p class="readonly">WCtlCom.TmEna</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.Dyn.WTmEna</p></td></tr>
<tr><td><p class="readonly">44027</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0.01&nbsp;s &agrave; 1000&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Consigne de puissance active externe, temps de réglage du filtre de valeur de consigne</p></td><td><p class="readonly">WCtlCom.Tms</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.Dyn.WTms</p></td></tr>
<tr><td><p class="readonly">44029</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>308: Marche (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Consigne de puissance active externe, limitation du taux de changement</p></td><td><p class="readonly">WCtlCom.WGraEna</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.Dyn.WGraEna</p></td></tr>
<tr><td><p class="readonly">44031</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>0.1&nbsp;%/s &agrave; 10000&nbsp;%/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Consigne de puissance active externe, taux d'augmentation</p></td><td><p class="readonly">WCtlCom.GraPos</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.Dyn.WGraPos</p></td></tr>
<tr><td><p class="readonly">44033</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>0.1&nbsp;%/s &agrave; 10000&nbsp;%/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Consigne de puissance active externe, taux de réduction</p></td><td><p class="readonly">WCtlCom.GraNeg</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.Dyn.WGraNeg</p></td></tr>
<tr><td><p class="readonly">41175</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objet de contr&ocirc;le du syst&egrave;me" title="Objet de contr&ocirc;le du syst&egrave;me"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.W.phsA</p></td></tr>
<tr><td><p class="readonly">41177</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objet de contr&ocirc;le du syst&egrave;me" title="Objet de contr&ocirc;le du syst&egrave;me"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.W.phsB</p></td></tr>
<tr><td><p class="readonly">41179</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objet de contr&ocirc;le du syst&egrave;me" title="Objet de contr&ocirc;le du syst&egrave;me"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.W.phsC</p></td></tr>
<tr><td><p class="readonly">40151</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>802: Actif (Act)</p><p>803: Inactif (Ina)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objet de contr&ocirc;le du syst&egrave;me" title="Objet de contr&ocirc;le du syst&egrave;me"></img></td><td><p class="readonly">Rég.puiss.act.et app.par comm.</p></td><td><p class="readonly">FedInSpntCom</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WCtlComAct</p></td></tr>
<tr><td><p class="readonly">44427</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>802: Actif (Act)</p><p>803: Inactif (Ina)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objet de contr&ocirc;le du syst&egrave;me" title="Objet de contr&ocirc;le du syst&egrave;me"></img></td><td><p class="readonly">Rég.puiss.act.et app.par comm.</p></td><td><p class="readonly">FedInSpntCom</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WCtlComAct</p></td></tr>
<tr><td><p class="readonly">41251</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objet de contr&ocirc;le du syst&egrave;me" title="Objet de contr&ocirc;le du syst&egrave;me"></img></td><td><p class="readonly">Limitation de puissance absorbée en W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WMaxIn</p></td></tr>
<tr><td><p class="readonly">41249</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">40383</p></td><td class="SunSpec"><p class="readonly">InWRte</p></td><td class="SunSpec"><p class="readonly">124</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">int16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objet de contr&ocirc;le du syst&egrave;me" title="Objet de contr&ocirc;le du syst&egrave;me"></img></td><td><p class="readonly">Limitation de puissance active absorbée en %</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WMaxInNomPrc</p></td></tr>
<tr><td><p class="readonly">40016</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objet de contr&ocirc;le du syst&egrave;me" title="Objet de contr&ocirc;le du syst&egrave;me"></img></td><td><p class="readonly">Limite puissance alim normalisée via cde install.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WNom</p></td></tr>
<tr><td><p class="readonly">40023</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX2</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objet de contr&ocirc;le du syst&egrave;me" title="Objet de contr&ocirc;le du syst&egrave;me"></img></td><td><p class="readonly">Limite puissance alim normalisée via cde install.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WNomPrc</p></td></tr>
<tr><td><p class="readonly">41255</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX2</p></td><td><p>RW</p></td><td class="SunSpec"><p class="readonly">40349</p></td><td class="SunSpec"><p class="readonly">WMaxLimPct</p></td><td class="SunSpec"><p class="readonly">123</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40367</p></td><td class="SunSpec"><p>RW</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objet de contr&ocirc;le du syst&egrave;me" title="Objet de contr&ocirc;le du syst&egrave;me"></img></td><td><p class="readonly">Limite puissance alim normalisée via cde install.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WNomPrc</p></td></tr>
<tr><td><p class="readonly">40149</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objet de contr&ocirc;le du syst&egrave;me" title="Objet de contr&ocirc;le du syst&egrave;me"></img></td><td><p class="readonly">Prescription de puiss. active</p></td><td><p class="readonly">FedInPwrAtCom</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WSpt</p></td></tr>
<tr><td><p class="readonly">44425</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objet de contr&ocirc;le du syst&egrave;me" title="Objet de contr&ocirc;le du syst&egrave;me"></img></td><td><p class="readonly">Prescription de puiss. active</p></td><td><p class="readonly">FedInPwrAtCom</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WSpt</p></td></tr>
<tr><td><p class="readonly">44039</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objet de contr&ocirc;le du syst&egrave;me" title="Objet de contr&ocirc;le du syst&egrave;me"></img></td><td><p class="readonly">Puissance active maximum</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WSptMaxNom</p></td></tr>
<tr><td><p class="readonly">44041</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objet de contr&ocirc;le du syst&egrave;me" title="Objet de contr&ocirc;le du syst&egrave;me"></img></td><td><p class="readonly">Puissance active minimum</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WSptMinNom</p></td></tr>
<tr><td><p class="readonly">44093</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dur&eacute;e</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s &agrave; 1000&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), retart au déclenchement</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.ActTms</p></td></tr>
<tr><td><p class="readonly">44043</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>308: Marche (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), activation</p></td><td><p class="readonly">WCtlVol.Ena</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Ena</p></td></tr>
<tr><td><p class="readonly">33047</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0 &agrave; 8</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), nombre maximum de points de référence</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.NumPtMax</p></td></tr>
<tr><td><p class="readonly">44049</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), nombre de points utilisés</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.NumPt</p></td></tr>
<tr><td><p class="readonly">44051</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. &agrave; 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valeur de tension</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44053</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. &agrave; 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valeur de tension</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44055</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. &agrave; 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valeur de tension</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44057</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. &agrave; 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valeur de tension</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44059</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. &agrave; 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valeur de tension</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44061</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. &agrave; 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valeur de tension</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44063</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. &agrave; 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valeur de tension</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44065</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. &agrave; 2&nbsp;p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valeur de tension</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44067</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valeur de puissance active</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44069</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valeur de puissance active</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44071</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valeur de puissance active</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44073</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valeur de puissance active</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44075</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valeur de puissance active</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44077</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valeur de puissance active</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44079</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valeur de puissance active</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44081</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valeur de puissance active</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44045</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>4520: Valeur moyenne des tensions de phase (PhsAvg)</p><p>4521: Tension de phase maximum (PhsMax)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), type de tension de référence</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.VRefMod</p></td></tr>
<tr><td><p class="readonly">44047</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>4405: Puissance active maximum WMax (WMaxInOut)</p><p>4443: Puissance momentan&eacute;e (WSnpt)</p><p>4444: Puissance potentielle (WSnptMax)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), type de puissance active de référence</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WRefMod</p></td></tr>
<tr><td><p class="readonly">44083</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>308: Marche (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), filtre de valeur de consigne</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WTmEna</p></td></tr>
<tr><td><p class="readonly">44085</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0.01&nbsp;s &agrave; 1000&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), temps de réglage filtre de valeur de consigne</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WTms</p></td></tr>
<tr><td><p class="readonly">44087</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>308: Marche (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), limitation du taux de changement</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WGraEna</p></td></tr>
<tr><td><p class="readonly">44089</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>0.1&nbsp;%/s &agrave; 10000&nbsp;%/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), taux d'augmentation</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WGraPos</p></td></tr>
<tr><td><p class="readonly">44091</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>0.1&nbsp;%/s &agrave; 10000&nbsp;%/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), taux de réduction</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WGraNeg</p></td></tr>
<tr><td><p class="readonly">30835</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>1077: Consigne manuelle en W (WCnst)</p><p>1078: Consigne manuelle en % (WCnstNom)</p><p>1079: Consigne externe (WCtlCom)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Mode de fonctionnement consigne de puissance active</p></td><td><p class="readonly">P-WMod</p></td><td><p class="readonly">Inverter.WModCfg.WMod</p></td></tr>
<tr><td><p class="readonly">40210</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">40353</p></td><td class="SunSpec"><p class="readonly">WMaxLim_Ena</p></td><td class="SunSpec"><p class="readonly">123</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>1077: Consigne manuelle en W (WCnst)</p><p>1078: Consigne manuelle en % (WCnstNom)</p><p>1079: Consigne externe (WCtlCom)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Mode de fonctionnement consigne de puissance active</p></td><td><p class="readonly">P-WMod</p></td><td><p class="readonly">Inverter.WModCfg.WMod</p></td></tr>
<tr><td><p class="readonly">40757</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Val.lim. état de ch. batt. pour dém. délest. br.1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd1.ChaStrLim</p></td></tr>
<tr><td><p class="readonly">40759</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Val.lim. état de ch. batt. pour arrêt délest. br.1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd1.ChaStopLim</p></td></tr>
<tr><td><p class="readonly">40761</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0 &agrave; 86399</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tps démar.  plage temp. supp. délest. br. 1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd1.AddTm.StrTm</p></td></tr>
<tr><td><p class="readonly">40763</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0 &agrave; 86399</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Point délestage brusque 1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd1.AddTm.StopTm</p></td></tr>
<tr><td><p class="readonly">40765</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Val.lim. état de ch. batt. pour démar. délest. br.1 ds plage temp. supp.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd1.AddTm.ChaStrLim</p></td></tr>
<tr><td><p class="readonly">40767</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Val.lim. état de ch. batt. pour arrêt délest. br.1 ds plage temp. supp.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd1.AddTm.ChaStopLim</p></td></tr>
<tr><td><p class="readonly">40769</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Val.lim. état de ch. batt.pour dém. délest. br. 2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd2.ChaStrLim</p></td></tr>
<tr><td><p class="readonly">40771</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Val.lim. état de ch. batt.pour arrêt délest. br.2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd2.ChaStopLim</p></td></tr>
<tr><td><p class="readonly">40773</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0 &agrave; 86399</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tps démar.  plage temp. supp. délest. br. 2 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd2.AddTm.StrTm</p></td></tr>
<tr><td><p class="readonly">40775</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0 &agrave; 86399</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Point délestage brusque 2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd2.AddTm.StopTm</p></td></tr>
<tr><td><p class="readonly">40777</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Val.lim. état de ch. batt. pour démar. délest. br.2 ds plage temp. supp.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd2.AddTm.ChaStrLim</p></td></tr>
<tr><td><p class="readonly">40779</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Val.lim. état de ch. batt. pour arrêt délest. br.2 ds plage temp. supp.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd2.AddTm.ChaStopLim</p></td></tr>
<tr><td><p class="readonly">30859</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>803: Inactif (Ina)</p><p>1771: charge av. électricité solaire (PVCha)</p><p>1772: charge élec. sol. et réseau (GriPVCha)</p><p>16777213: Aucune information (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Etat de charge d’attente de la batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Maint.FulEqCha</p></td></tr>
<tr><td><p class="readonly">30571</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Indication du compteur de consommation</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.Csmp.TotWhIn</p></td></tr>
<tr><td><p class="readonly">30861</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance du consommateur</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.Csmp.TotWIn</p></td></tr>
<tr><td><p class="readonly">31075</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dur&eacute;e</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Durée comptage énergie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.EnCntTm</p></td></tr>
<tr><td><p class="readonly">30585</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dur&eacute;e</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Durée de la panne de réseau</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.GriFailTms</p></td></tr>
<tr><td><p class="readonly">30577</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Énergie absorbée aujourd’hui</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.GridMs.DyWhIn</p></td></tr>
<tr><td><p class="readonly">30579</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Énergie injectée dans le réseau (aujourd’hui)</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.GridMs.DyWhOut</p></td></tr>
<tr><td><p class="readonly">30867</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance d’injection dans le réseau</p></td><td><p class="readonly">PacFeed-In</p></td><td><p class="readonly">Metering.GridMs.TotWOut</p></td></tr>
<tr><td><p class="readonly">30865</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance de prélèvement</p></td><td><p class="readonly">PacConsumption</p></td><td><p class="readonly">Metering.GridMs.TotWIn</p></td></tr>
<tr><td><p class="readonly">30583</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Etat du compteur d’injection dans le réseau</p></td><td><p class="readonly">GM.TotWhOut</p></td><td><p class="readonly">Metering.GridMs.TotWhOut</p></td></tr>
<tr><td><p class="readonly">30581</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">État du compteur de prélèvement</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.GridMs.TotWhIn</p></td></tr>
<tr><td><p class="readonly">31011</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Courant de sortie total du régulateur de charge solaire</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.PvChaMs.Amp</p></td></tr>
<tr><td><p class="readonly">31065</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Énergie totale photovoltaïque aujourd’hui</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.PvChaMs.DyWhPv</p></td></tr>
<tr><td><p class="readonly">31063</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>kWh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Énergie totale photovoltaïque</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.PvChaMs.TotWhPv</p></td></tr>
<tr><td><p class="readonly">31077</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Énergie du photovoltaïque sur le régulateur de charge solaire</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.PvChaMs.TotWhSICha</p></td></tr>
<tr><td><p class="readonly">31079</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Énergie du photovoltaïque sur le régulateur de charge solaire</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.PvChaMs.TotWhSICha</p></td></tr>
<tr><td><p class="readonly">31081</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Énergie du photovoltaïque sur le régulateur de charge solaire</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.PvChaMs.TotWhSICha</p></td></tr>
<tr><td><p class="readonly">31083</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Énergie du photovoltaïque sur le régulateur de charge solaire</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.PvChaMs.TotWhSICha</p></td></tr>
<tr><td><p class="readonly">30983</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance du photovoltaïque</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.PvChaMs.TotWPv</p></td></tr>
<tr><td><p class="readonly">30869</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance de génération PV</p></td><td><p class="readonly">PacPV</p></td><td><p class="readonly">Metering.PvMs.TotWOut</p></td></tr>
<tr><td><p class="readonly">30587</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Etat du compteur de génération PV</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.PvMs.TotWhOut</p></td></tr>
<tr><td><p class="readonly">30589</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Augmentation de l’autoconsommation</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.SelfCsmp.AbsSelfCsmpInc</p></td></tr>
<tr><td><p class="readonly">30591</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Augmentation de l’autoconsommation aujourd’hui</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.SelfCsmp.DySelfCsmpInc</p></td></tr>
<tr><td><p class="readonly">30593</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Autoconsommation d’énergie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.SelfCsmp.SelfCsmpWh</p></td></tr>
<tr><td><p class="readonly">30873</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Augmentation momentanée de l’autoconsommation</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.SelfCsmp.SelfCsmpInc</p></td></tr>
<tr><td><p class="readonly">30513</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40303<br/>40210</p></td><td class="SunSpec"><p class="readonly">ActWh<br/>WH</p></td><td class="SunSpec"><p class="readonly">122<br/>101</p></td><td class="SunSpec"><p class="readonly">4<br/>2</p></td><td class="SunSpec"><p class="readonly">acc64<br/>acc32</p></td><td class="SunSpec"><p class="readonly">-<br/>40212</p></td><td class="SunSpec"><p>RO<br/>RO</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Rendement total</p></td><td><p class="readonly">E-Total</p></td><td><p class="readonly">Metering.TotWhOut</p></td></tr>
<tr><td><p class="readonly">30529</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Rendement total</p></td><td><p class="readonly">E-Total</p></td><td><p class="readonly">Metering.TotWhOut</p></td></tr>
<tr><td><p class="readonly">30531</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>kWh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Rendement total</p></td><td><p class="readonly">E-Total</p></td><td><p class="readonly">Metering.TotWhOut</p></td></tr>
<tr><td><p class="readonly">30533</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>MWh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Rendement total</p></td><td><p class="readonly">E-Total</p></td><td><p class="readonly">Metering.TotWhOut</p></td></tr>
<tr><td><p class="readonly">30595</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Énergie absorbée</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.WhIn</p></td></tr>
<tr><td><p class="readonly">30597</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Énergie dégagée</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.WhOut</p></td></tr>
<tr><td><p class="readonly">40781</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>&deg;C</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Seuil temp. relais multifonction avec vent.esp. batt.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.BatFanTmp</p></td></tr>
<tr><td><p class="readonly">40619</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>DT</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>1293840000 &agrave; 4102444799</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Date de départ commande de relais pour timer</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.Tmr.TmCtlStr</p></td></tr>
<tr><td><p class="readonly">40621</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>DT</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>1293840000 &agrave; 4102444799</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Date de départ commande de relais pour timer</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.Tmr.TmCtlStr</p></td></tr>
<tr><td><p class="readonly">40615</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dur&eacute;e</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s &agrave; 359940&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Durée pdt laquelle le relais multifonction est excité pour timer</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.Tmr.TmCtlOn</p></td></tr>
<tr><td><p class="readonly">40617</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dur&eacute;e</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s &agrave; 359940&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Durée pdt laquelle le relais multifonction est excité pour timer</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.Tmr.TmCtlOn</p></td></tr>
<tr><td><p class="readonly">40611</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1189: Quotidiennement (IntvDy)</p><p>2622: Unique (IntvOc)</p><p>2623: Hebdomadaire (IntvWk)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Temps du cycle de répétition commande de relais pour timer</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.Tmr.TmCtlCyc</p></td></tr>
<tr><td><p class="readonly">40613</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1189: Quotidiennement (IntvDy)</p><p>2622: Unique (IntvOc)</p><p>2623: Hebdomadaire (IntvWk)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Temps du cycle de répétition commande de relais pour timer</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.Tmr.TmCtlCyc</p></td></tr>
<tr><td><p class="readonly">40575</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>308: Marche (On)</p><p>2632: Demande générateur automatique (AutoGn)</p><p>2633: Délestage brusque à 1 niveau (LodShdMod)</p><p>2634: Délestage brusque 1 niveau ou 1er niveau sur délestage brusque 2 niveaux (LodShd1Mod)</p><p>2635: 2ème niveau sur délestage brusque 2 niveaux (LodShd2Mod)</p><p>2636: Timer 1 (Tmr1)</p><p>2637: Timer 2 (Tmr2)</p><p>2638: Commande consommateur supp. (AuxLodCtl)</p><p>2639: Relais on si générateur en marche (GnSwOn)</p><p>2640: Relais on si source ext. existante (ExSrcSwOn)</p><p>2641: Relais on si réseau pub. existant (PubGriSwOn)</p><p>2642: Relais off si erreur (FltSwOff)</p><p>2643: Relais on en cas d’alarme (WrnSwOn)</p><p>2644: Relais on si cluster en marche (CltSwOn)</p><p>2645: Ventilateur espace batterie (BatFanCtl)</p><p>2646: Pompe électrolyte (EltPmpCtl)</p><p>2647: ComSync (ComSyn)</p><p>2648: Relais on si limitation de puiss. (DrtSwOn)</p><p>2649: Déconn.du réseau en fonct. rempl. réseau (BckModDscon)</p><p>2650: Mise à la terre en fonct. rempl. réseau (BckModGnd)</p><p>2900: Ventilateur esp. batt. dans Multicluster (MccBatFanCtl)</p><p>2901: Délestage br. dans Multicluster (MccLodShd)</p><p>3910: Commande de déconnexion réseau redondante (RdtBckModDscon)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Mode de fonctionnement du relais multifonction</p></td><td><p class="readonly">Mlt.OpMode</p></td><td><p class="readonly">MltFncSw.OpMode</p></td></tr>
<tr><td><p class="readonly">40577</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>308: Marche (On)</p><p>2632: Demande générateur automatique (AutoGn)</p><p>2633: Délestage brusque à 1 niveau (LodShdMod)</p><p>2634: Délestage brusque 1 niveau ou 1er niveau sur délestage brusque 2 niveaux (LodShd1Mod)</p><p>2635: 2ème niveau sur délestage brusque 2 niveaux (LodShd2Mod)</p><p>2636: Timer 1 (Tmr1)</p><p>2637: Timer 2 (Tmr2)</p><p>2638: Commande consommateur supp. (AuxLodCtl)</p><p>2639: Relais on si générateur en marche (GnSwOn)</p><p>2640: Relais on si source ext. existante (ExSrcSwOn)</p><p>2641: Relais on si réseau pub. existant (PubGriSwOn)</p><p>2642: Relais off si erreur (FltSwOff)</p><p>2643: Relais on en cas d’alarme (WrnSwOn)</p><p>2644: Relais on si cluster en marche (CltSwOn)</p><p>2645: Ventilateur espace batterie (BatFanCtl)</p><p>2646: Pompe électrolyte (EltPmpCtl)</p><p>2647: ComSync (ComSyn)</p><p>2648: Relais on si limitation de puiss. (DrtSwOn)</p><p>2649: Déconn.du réseau en fonct. rempl. réseau (BckModDscon)</p><p>2650: Mise à la terre en fonct. rempl. réseau (BckModGnd)</p><p>2900: Ventilateur esp. batt. dans Multicluster (MccBatFanCtl)</p><p>2901: Délestage br. dans Multicluster (MccLodShd)</p><p>3910: Commande de déconnexion réseau redondante (RdtBckModDscon)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Mode de fonctionnement du relais multifonction</p></td><td><p class="readonly">Mlt.OpMode</p></td><td><p class="readonly">MltFncSw.OpMode</p></td></tr>
<tr><td><p class="readonly">40587</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>308: Marche (On)</p><p>2632: Demande générateur automatique (AutoGn)</p><p>2633: Délestage brusque à 1 niveau (LodShdMod)</p><p>2634: Délestage brusque 1 niveau ou 1er niveau sur délestage brusque 2 niveaux (LodShd1Mod)</p><p>2635: 2ème niveau sur délestage brusque 2 niveaux (LodShd2Mod)</p><p>2636: Timer 1 (Tmr1)</p><p>2637: Timer 2 (Tmr2)</p><p>2638: Commande consommateur supp. (AuxLodCtl)</p><p>2639: Relais on si générateur en marche (GnSwOn)</p><p>2640: Relais on si source ext. existante (ExSrcSwOn)</p><p>2641: Relais on si réseau pub. existant (PubGriSwOn)</p><p>2642: Relais off si erreur (FltSwOff)</p><p>2643: Relais on en cas d’alarme (WrnSwOn)</p><p>2644: Relais on si cluster en marche (CltSwOn)</p><p>2645: Ventilateur espace batterie (BatFanCtl)</p><p>2646: Pompe électrolyte (EltPmpCtl)</p><p>2647: ComSync (ComSyn)</p><p>2648: Relais on si limitation de puiss. (DrtSwOn)</p><p>2649: Déconn.du réseau en fonct. rempl. réseau (BckModDscon)</p><p>2650: Mise à la terre en fonct. rempl. réseau (BckModGnd)</p><p>2900: Ventilateur esp. batt. dans Multicluster (MccBatFanCtl)</p><p>2901: Délestage br. dans Multicluster (MccLodShd)</p><p>3910: Commande de déconnexion réseau redondante (RdtBckModDscon)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Esclave 1 : Mode de fonctionnement du relais multifonction</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.OpModeSlv1</p></td></tr>
<tr><td><p class="readonly">40589</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>308: Marche (On)</p><p>2632: Demande générateur automatique (AutoGn)</p><p>2633: Délestage brusque à 1 niveau (LodShdMod)</p><p>2634: Délestage brusque 1 niveau ou 1er niveau sur délestage brusque 2 niveaux (LodShd1Mod)</p><p>2635: 2ème niveau sur délestage brusque 2 niveaux (LodShd2Mod)</p><p>2636: Timer 1 (Tmr1)</p><p>2637: Timer 2 (Tmr2)</p><p>2638: Commande consommateur supp. (AuxLodCtl)</p><p>2639: Relais on si générateur en marche (GnSwOn)</p><p>2640: Relais on si source ext. existante (ExSrcSwOn)</p><p>2641: Relais on si réseau pub. existant (PubGriSwOn)</p><p>2642: Relais off si erreur (FltSwOff)</p><p>2643: Relais on en cas d’alarme (WrnSwOn)</p><p>2644: Relais on si cluster en marche (CltSwOn)</p><p>2645: Ventilateur espace batterie (BatFanCtl)</p><p>2646: Pompe électrolyte (EltPmpCtl)</p><p>2647: ComSync (ComSyn)</p><p>2648: Relais on si limitation de puiss. (DrtSwOn)</p><p>2649: Déconn.du réseau en fonct. rempl. réseau (BckModDscon)</p><p>2650: Mise à la terre en fonct. rempl. réseau (BckModGnd)</p><p>2900: Ventilateur esp. batt. dans Multicluster (MccBatFanCtl)</p><p>2901: Délestage br. dans Multicluster (MccLodShd)</p><p>3910: Commande de déconnexion réseau redondante (RdtBckModDscon)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Esclave 1 : Mode de fonctionnement du relais multifonction</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.OpModeSlv1</p></td></tr>
<tr><td><p class="readonly">40599</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>308: Marche (On)</p><p>2632: Demande générateur automatique (AutoGn)</p><p>2633: Délestage brusque à 1 niveau (LodShdMod)</p><p>2634: Délestage brusque 1 niveau ou 1er niveau sur délestage brusque 2 niveaux (LodShd1Mod)</p><p>2635: 2ème niveau sur délestage brusque 2 niveaux (LodShd2Mod)</p><p>2636: Timer 1 (Tmr1)</p><p>2637: Timer 2 (Tmr2)</p><p>2638: Commande consommateur supp. (AuxLodCtl)</p><p>2639: Relais on si générateur en marche (GnSwOn)</p><p>2640: Relais on si source ext. existante (ExSrcSwOn)</p><p>2641: Relais on si réseau pub. existant (PubGriSwOn)</p><p>2642: Relais off si erreur (FltSwOff)</p><p>2643: Relais on en cas d’alarme (WrnSwOn)</p><p>2644: Relais on si cluster en marche (CltSwOn)</p><p>2645: Ventilateur espace batterie (BatFanCtl)</p><p>2646: Pompe électrolyte (EltPmpCtl)</p><p>2647: ComSync (ComSyn)</p><p>2648: Relais on si limitation de puiss. (DrtSwOn)</p><p>2649: Déconn.du réseau en fonct. rempl. réseau (BckModDscon)</p><p>2650: Mise à la terre en fonct. rempl. réseau (BckModGnd)</p><p>2900: Ventilateur esp. batt. dans Multicluster (MccBatFanCtl)</p><p>2901: Délestage br. dans Multicluster (MccLodShd)</p><p>3910: Commande de déconnexion réseau redondante (RdtBckModDscon)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Esclave 2 : Mode de fonctionnement du relais multifonction</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.OpModeSlv2</p></td></tr>
<tr><td><p class="readonly">40601</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>308: Marche (On)</p><p>2632: Demande générateur automatique (AutoGn)</p><p>2633: Délestage brusque à 1 niveau (LodShdMod)</p><p>2634: Délestage brusque 1 niveau ou 1er niveau sur délestage brusque 2 niveaux (LodShd1Mod)</p><p>2635: 2ème niveau sur délestage brusque 2 niveaux (LodShd2Mod)</p><p>2636: Timer 1 (Tmr1)</p><p>2637: Timer 2 (Tmr2)</p><p>2638: Commande consommateur supp. (AuxLodCtl)</p><p>2639: Relais on si générateur en marche (GnSwOn)</p><p>2640: Relais on si source ext. existante (ExSrcSwOn)</p><p>2641: Relais on si réseau pub. existant (PubGriSwOn)</p><p>2642: Relais off si erreur (FltSwOff)</p><p>2643: Relais on en cas d’alarme (WrnSwOn)</p><p>2644: Relais on si cluster en marche (CltSwOn)</p><p>2645: Ventilateur espace batterie (BatFanCtl)</p><p>2646: Pompe électrolyte (EltPmpCtl)</p><p>2647: ComSync (ComSyn)</p><p>2648: Relais on si limitation de puiss. (DrtSwOn)</p><p>2649: Déconn.du réseau en fonct. rempl. réseau (BckModDscon)</p><p>2650: Mise à la terre en fonct. rempl. réseau (BckModGnd)</p><p>2900: Ventilateur esp. batt. dans Multicluster (MccBatFanCtl)</p><p>2901: Délestage br. dans Multicluster (MccLodShd)</p><p>3910: Commande de déconnexion réseau redondante (RdtBckModDscon)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Esclave 2 : Mode de fonctionnement du relais multifonction</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.OpModeSlv2</p></td></tr>
<tr><td><p class="readonly">31049</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>308: Marche (On)</p><p>16777213: Aucune information (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Esclave 1 : Etat du relais multifonction</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.SttSlv1</p></td></tr>
<tr><td><p class="readonly">31413</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>308: Marche (On)</p><p>16777213: Aucune information (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Esclave 1 : Etat du relais multifonction</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.SttSlv1</p></td></tr>
<tr><td><p class="readonly">31051</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>308: Marche (On)</p><p>16777213: Aucune information (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Esclave 2 : Etat du relais multifonction</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.SttSlv2</p></td></tr>
<tr><td><p class="readonly">31415</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>308: Marche (On)</p><p>16777213: Aucune information (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Esclave 2 : Etat du relais multifonction</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.SttSlv2</p></td></tr>
<tr><td><p class="readonly">40063</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FW</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0 &agrave; 4294967294</p></td><td><p>0&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Version de logiciel du processeur principal</p></td><td><p class="readonly">HP.swRev</p></td><td><p class="readonly">Nameplate.CmpMain.SwRev</p></td></tr>
<tr><td><p class="readonly">40065</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FW</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0 &agrave; 4294967294</p></td><td><p>0&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Version du logiciel des composants logiques</p></td><td><p class="readonly">CPLD.swRev</p></td><td><p class="readonly">Nameplate.CmpSigProc.SwRev</p></td></tr>
<tr><td><p class="readonly">40789</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>REV</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0 &agrave; 4294967294</p></td><td><p>0&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Version de communication</p></td><td><p class="readonly">ComRev</p></td><td><p class="readonly">Nameplate.ComRev</p></td></tr>
<tr><td><p class="readonly">40631</p></td><td><p class="readonly">12</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nameplate.Location</p></td></tr>
<tr><td><p class="readonly">40497</p></td><td><p class="readonly">16</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40076</p></td><td class="SunSpec"><p class="readonly">MAC</p></td><td class="SunSpec"><p class="readonly">11</p></td><td class="SunSpec"><p class="readonly">4</p></td><td class="SunSpec"><p class="readonly">uint64</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nameplate.MacId</p></td></tr>
<tr><td><p class="readonly">30051</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>8007: Batterie-onduleur (DevClss7)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Classe d’appareil</p></td><td><p class="readonly">MainModel</p></td><td><p class="readonly">Nameplate.MainModel</p></td></tr>
<tr><td><p class="readonly">30053</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40240<br/>40037</p></td><td class="SunSpec"><p class="readonly">DERTyp<br/>Opt</p></td><td class="SunSpec"><p class="readonly">120<br/>1</p></td><td class="SunSpec"><p class="readonly">1<br/>8</p></td><td class="SunSpec"><p class="readonly">uint16<br/>string8</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO<br/>RO</p></td><td><p>-</p></td><td><p><p>9331: Sunny Island 3.0M (SI 3.0M-12)</p><p>9332: Sunny Island 4.4M (SI 4.4M-12)</p><p>9333: Sunny Island 6.0H (SI 6.0H-12)</p><p>9334: Sunny Island 8.0H (SI 8.0H-12)</p><p>9474: SI4.4M-13 (SI4.4M-13)</p><p>9475: SI6.0H-13 (SI6.0H-13)</p><p>9476: SI8.0H-13 (SI8.0H-13)</p><p>9486: Sunny Island 5.0H-13 (SI5.0H-13)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Type d’appareil</p></td><td><p class="readonly">Mod&egrave;le</p></td><td><p class="readonly">Nameplate.Model</p></td></tr>
<tr><td><p class="readonly">30059</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FW</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40045</p></td><td class="SunSpec"><p class="readonly">Vr</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">8</p></td><td class="SunSpec"><p class="readonly">string8</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO</p></td><td><p>-</p></td><td><p>0 &agrave; 4294967294</p></td><td><p>0&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Progiciel</p></td><td><p class="readonly">Pkg.swRev</p></td><td><p class="readonly">Nameplate.PkgRev</p></td></tr>
<tr><td><p class="readonly">30057</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>RAW</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0 &agrave; 4294967294</p></td><td><p>0&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Numéro de série</p></td><td><p class="readonly">SerNumSet, Serial Number, SerialNumber</p></td><td><p class="readonly">Nameplate.SerNum</p></td></tr>
<tr><td><p class="readonly">40067</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>RAW</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40053</p></td><td class="SunSpec"><p class="readonly">SN</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">16</p></td><td class="SunSpec"><p class="readonly">string16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO</p></td><td><p>-</p></td><td><p>0 &agrave; 4294967294</p></td><td><p>0&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Numéro de série</p></td><td><p class="readonly">SerNumSet, Serial Number, SerialNumber</p></td><td><p class="readonly">Nameplate.SerNum</p></td></tr>
<tr><td><p class="readonly">40783</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>RAW</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0 &agrave; 4294967294</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Numéro de série Esclave1 (Phase L2)</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nameplate.SerNum.Slv1</p></td></tr>
<tr><td><p class="readonly">40785</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>RAW</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0 &agrave; 4294967294</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Numéro de série Esclave2 (Phase L3)</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nameplate.SerNum.Slv2</p></td></tr>
<tr><td><p class="readonly">30055</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>461: SMA (SMA)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Fabricant</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nameplate.Vendor</p></td></tr>
<tr><td><p class="readonly">40745</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>2626: Valeur lim. fixe pour limit.courant (ValALimMod)</p><p>2627: Limitation de courant suivant fréquence (HzALimMod)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Type de limitation de courant gén.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.ALimMod</p></td></tr>
<tr><td><p class="readonly">40675</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>308: Marche (On)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Réglage autom. parfait fréquence</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.AutoHzCtl</p></td></tr>
<tr><td><p class="readonly">41277</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>HIDDEN</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>381: Arr&ecirc;t (Stop)</p><p>3660: Nouveau système (NewSys)</p><p>3661: Nouvelle batterie (NewBat)</p><p>3664: Fonction. de charge de secours (EmgCha)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Démarrage QCG</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.Cfg.QCG</p></td></tr>
<tr><td><p class="readonly">40787</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>2612: Fonctionnement continu (CtnOp)</p><p>2613: Arrêt tous appareils (StopAllDev)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Comportement du cluster si un appareil en panne</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.CltFltMod</p></td></tr>
<tr><td><p class="readonly">40567</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dur&eacute;e</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s &agrave; 3600&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tps refroid. du générateur </p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.CoolTm</p></td></tr>
<tr><td><p class="readonly">30877</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>1461: Réseau connecté (GriConn)</p><p>1462: Sauvegarde non disponible (GriConnNoBck)</p><p>1463: Sauvegarde (Bck)</p><p>16777213: Aucune information (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Etat de l’alimentation électrique</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.CsmpGriConnStt</p></td></tr>
<tr><td><p class="readonly">30915</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>1461: Réseau connecté (GriConn)</p><p>1462: Sauvegarde non disponible (GriConnNoBck)</p><p>1463: Sauvegarde (Bck)</p><p>16777213: Aucune information (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Etat de l’alimentation électrique</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.CsmpGriConnStt</p></td></tr>
<tr><td><p class="readonly">40805</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>308: Marche (On)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objet de contr&ocirc;le du syst&egrave;me" title="Objet de contr&ocirc;le du syst&egrave;me"></img></td><td><p class="readonly">Mode &eacute;conomie d&rsquo;&eacute;nergie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.EnSavMod</p></td></tr>
<tr><td><p class="readonly">44423</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>308: Marche (On)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objet de contr&ocirc;le du syst&egrave;me" title="Objet de contr&ocirc;le du syst&egrave;me"></img></td><td><p class="readonly">Mode &eacute;conomie d&rsquo;&eacute;nergie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.EnSavMod</p></td></tr>
<tr><td><p class="readonly">30211</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>336: Contacter le fabricant (PrioA)</p><p>337: Contacter l&rsquo;installateur (PrioC)</p><p>338: invalide (PrioIna)</p><p>887: Aucune (NonePrio)</p></p></td><td><p>3&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Action recommandée</p></td><td><p class="readonly">Op.Prio</p></td><td><p class="readonly">Operation.Evt.Prio</p></td></tr>
<tr><td><p class="readonly">30213</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>886: Aucune (NoneMsg)</p><img src="images\StatusInfo-14.png" alt="30213: Pour la description de l&rsquo;erreur, voir l&rsquo;adresse de registre SMA 30247; 30247: Pour la description de l&rsquo;&eacute;v&eacute;nement, voir les instructions du produit" title="30213: Pour la description de l&rsquo;erreur, voir l&rsquo;adresse de registre SMA 30247; 30247: Pour la description de l&rsquo;&eacute;v&eacute;nement, voir les instructions du produit"></img></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Message</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.Evt.Msg</p></td></tr>
<tr><td><p class="readonly">30215</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>885: Aucune (NoneDsc)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Mesure d’élimination des erreurs</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.Evt.Dsc</p></td></tr>
<tr><td><p class="readonly">30559</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nombre événements pour utilisateur</p></td><td><p class="readonly">Op.EvtCntUsr</p></td><td><p class="readonly">Operation.EvtCntUsr</p></td></tr>
<tr><td><p class="readonly">35377</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nombre événements pour utilisateur</p></td><td><p class="readonly">Op.EvtCntUsr</p></td><td><p class="readonly">Operation.EvtCntUsr</p></td></tr>
<tr><td><p class="readonly">30561</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nombre événements pour installateur</p></td><td><p class="readonly">Op.EvtCntIstl</p></td><td><p class="readonly">Operation.EvtCntIstl</p></td></tr>
<tr><td><p class="readonly">35381</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nombre événements pour installateur</p></td><td><p class="readonly">Op.EvtCntIstl</p></td><td><p class="readonly">Operation.EvtCntIstl</p></td></tr>
<tr><td><p class="readonly">30563</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nombre événements pour service</p></td><td><p class="readonly">Op.EvtCntSvc</p></td><td><p class="readonly">Operation.EvtCntSvc</p></td></tr>
<tr><td><p class="readonly">35385</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nombre événements pour service</p></td><td><p class="readonly">Op.EvtCntSvc</p></td><td><p class="readonly">Operation.EvtCntSvc</p></td></tr>
<tr><td><p class="readonly">30247</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40690<br/>40670<br/>40650<br/>40628<br/>40226</p></td><td class="SunSpec"><p class="readonly">DCEvt<br/>DCEvt<br/>DCEvt<br/>Evt<br/>Evt1</p></td><td class="SunSpec"><p class="readonly">160<br/>160<br/>160<br/>160<br/>101</p></td><td class="SunSpec"><p class="readonly">2<br/>2<br/>2<br/>2<br/>2</p></td><td class="SunSpec"><p class="readonly">uint32<br/>uint32<br/>uint32<br/>uint32<br/>uint32</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO<br/>RO<br/>RO<br/>RO<br/>RO</p></td><td><p>-</p></td><td><p><img src="images\StatusInfo-14.png" alt="30213: Pour la description de l&rsquo;erreur, voir l&rsquo;adresse de registre SMA 30247; 30247: Pour la description de l&rsquo;&eacute;v&eacute;nement, voir les instructions du produit" title="30213: Pour la description de l&rsquo;erreur, voir l&rsquo;adresse de registre SMA 30247; 30247: Pour la description de l&rsquo;&eacute;v&eacute;nement, voir les instructions du produit"></img></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Numéro d’événement actuel pour fabricant</p></td><td><p class="readonly">Op.EvtNoDvlp</p></td><td><p class="readonly">Operation.Evt.EvtNo</p></td></tr>
<tr><td><p class="readonly">40141</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0 &agrave; 10</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nombre max. d’essais de démarrage après erreur</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.FltRstrMaxCnt</p></td></tr>
<tr><td><p class="readonly">40569</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dur&eacute;e</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s &agrave; 86400&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Repos après erreur générateur </p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.FltStopTm</p></td></tr>
<tr><td><p class="readonly">30879</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>46: Batterie (Bat)</p><p>1773: Pas de demande (NotDmd)</p><p>1774: Charge (Lod)</p><p>1775: Commande temporisée (TmCtl)</p><p>1776: Manuel une heure (Man1h)</p><p>1777: Démarrage manuel (ManStr)</p><p>1778: Source externe (ExSrc)</p><p>16777213: Aucune information (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Raison de la demande de générateur</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.GnDmdReas</p></td></tr>
<tr><td><p class="readonly">40747</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>2628: Faible (LowMod)</p><p>2629: Moyen (MedMod)</p><p>2630: Normal (NrmMod)</p><p>2631: Élevé (HiMod)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Sensibilité détection panne générateur</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.GnFltDet</p></td></tr>
<tr><td><p class="readonly">40071</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1799: aucun (NoneSrc)</p><p>1800: Générateur (GnSrc)</p><p>1801: Réseau (GriSrc)</p><p>1802: Réseau et générateur (GriGnSrc)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Générateur formant réseau</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.GriCreaSrc</p></td></tr>
<tr><td><p class="readonly">30599</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nombre de connexions au réseau</p></td><td><p class="readonly">Op.GriSwCnt</p></td><td><p class="readonly">Operation.GriSwCnt</p></td></tr>
<tr><td><p class="readonly">30203</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>0&nbsp;W &agrave; 1&nbsp;W</p></td><td><p>0&nbsp;W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance nominale en état OK</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.HealthStt.Ok</p></td></tr>
<tr><td><p class="readonly">31085</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>0&nbsp;W &agrave; 1&nbsp;W</p></td><td><p>0&nbsp;W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance nominale en état OK</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.HealthStt.Ok</p></td></tr>
<tr><td><p class="readonly">30205</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>0&nbsp;W &agrave; 1&nbsp;W</p></td><td><p>0&nbsp;W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance nominale en état avertissement</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.HealthStt.Wrn</p></td></tr>
<tr><td><p class="readonly">30207</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>0&nbsp;W &agrave; 1&nbsp;W</p></td><td><p>0&nbsp;W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puissance nominale en état erreur</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.HealthStt.Alm</p></td></tr>
<tr><td><p class="readonly">30201</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>35: Erreur (Alm)</p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>307: Ok (Ok)</p><p>455: Avertissement (Wrn)</p></p></td><td><p>2&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">État</p></td><td><p class="readonly">Op.Health</p></td><td><p class="readonly">Operation.Health</p></td></tr>
<tr><td><p class="readonly">31015</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>35: Erreur (Alm)</p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>307: Ok (Ok)</p><p>455: Avertissement (Wrn)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">État de service Maître (Phase L1)</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.Health.Master</p></td></tr>
<tr><td><p class="readonly">31053</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>35: Erreur (Alm)</p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>307: Ok (Ok)</p><p>455: Avertissement (Wrn)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">État de service Esclave1 (Phase L2)</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.Health.Slv1</p></td></tr>
<tr><td><p class="readonly">31055</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>35: Erreur (Alm)</p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>307: Ok (Ok)</p><p>455: Avertissement (Wrn)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">État de service Esclave2 (Phase L3)</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.Health.Slv2</p></td></tr>
<tr><td><p class="readonly">40573</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Fréquence nominale générateur</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.HzRtg</p></td></tr>
<tr><td><p class="readonly">40563</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dur&eacute;e</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s &agrave; 21600&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Durée min. du générateur</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.MinRunTm</p></td></tr>
<tr><td><p class="readonly">40565</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dur&eacute;e</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s &agrave; 21600&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Repos min. du générateur </p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.MinStopTm</p></td></tr>
<tr><td><p class="readonly">40009</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>381: Arr&ecirc;t (Stop)</p><p>1467: D&eacute;marrage (Str)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Mode de fonctionnement général</p></td><td><p class="readonly">Op.OpModSet</p></td><td><p class="readonly">Operation.OpMod</p></td></tr>
<tr><td><p class="readonly">40029</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40224</p></td><td class="SunSpec"><p class="readonly">St</p></td><td class="SunSpec"><p class="readonly">101</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>569: Activé (Run)</p><p>1295: Veille (Stdby)</p><p>1795: Verrouillé (Lok)</p><p>16777213: Aucune information (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">État de fonctionnement général</p></td><td><p class="readonly">OperMode</p></td><td><p class="readonly">Operation.OpStt</p></td></tr>
<tr><td><p class="readonly">30881</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40302</p></td><td class="SunSpec"><p class="readonly">ECPConn</p></td><td class="SunSpec"><p class="readonly">122</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO</p></td><td><p>-</p></td><td><p><p>1779: S&eacute;par&eacute; (Dscon)</p><p>1780: R&eacute;seau &eacute;lectrique public (PubGri)</p><p>1781: R&eacute;seau en &icirc;lotage (IsoGri)</p><p>16777213: Aucune information (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Connexion réseau de l'installation</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.PvGriConn</p></td></tr>
<tr><td><p class="readonly">41279</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>HIDDEN</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>381: Arr&ecirc;t (Stop)</p><p>3660: Nouveau système (NewSys)</p><p>3661: Nouvelle batterie (NewBat)</p><p>3664: Fonction. de charge de secours (EmgCha)</p><p>16777213: Aucune information (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">État QCG</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.QCGStt</p></td></tr>
<tr><td><p class="readonly">30199</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dur&eacute;e</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Temps d’attente jusqu’à injection</p></td><td><p class="readonly">Op.TmsRmg</p></td><td><p class="readonly">Operation.RmgTms</p></td></tr>
<tr><td><p class="readonly">30251</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1690: Mise hors service rapide (FstStop)</p><p>1796: Verrouillé après erreur (FltLok)</p><p>16777213: Aucune information (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">État de verrouillage</p></td><td><p class="readonly">ManRstr.LokStt</p></td><td><p class="readonly">Operation.RstrLokStt</p></td></tr>
<tr><td><p class="readonly">33003</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>235: Exploitation du réseau en parallèle (GriOp)</p><p>1463: Sauvegarde (Bck)</p><p>2677: Fonctionnement sur générateur (entrée externe) (SttGnOp)</p><p>3664: Fonction. de charge de secours (EmgCha)</p><p>16777213: Aucune information (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">État de fonctionnement</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.RunStt</p></td></tr>
<tr><td><p class="readonly">33001</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>35: Erreur (Alm)</p><p>1394: Att. réseau AC valide (WaitGri)</p><p>2531: Mode économie d’énergie (EnSavMod)</p><p>4570: Attendre autorisation de service (WaitStr)</p><p>16777213: Aucune information (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">État de veille</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.StandbyStt</p></td></tr>
<tr><td><p class="readonly">40627</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dur&eacute;e</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s &agrave; 359940&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Durée pour fonct. temp. onduleur</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.TmCtl.ActTm</p></td></tr>
<tr><td><p class="readonly">40623</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: Oui (Yes)</p><p>1130: Non (No)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Fonct. temporisé onduleur</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.TmCtl.IsOn</p></td></tr>
<tr><td><p class="readonly">40625</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>DT</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>1293840000 &agrave; 4102444799</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Date déma. pour fonct. temp. onduleur</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.TmCtl.StrTm</p></td></tr>
<tr><td><p class="readonly">40629</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1189: Quotidiennement (IntvDy)</p><p>2622: Unique (IntvOc)</p><p>2623: Hebdomadaire (IntvWk)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cycle de répétition pour fonct. temp. onduleur</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.TmCtl.RptCyc</p></td></tr>
<tr><td><p class="readonly">31013</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dur&eacute;e</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Durée min. rest. du générateur </p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.RmgMinRunTm</p></td></tr>
<tr><td><p class="readonly">44021</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FUNKTION_SEC</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>46: Batterie (Bat)</p><p>267: Onduleur (Inverter)</p><p>353: Réinitialiser les événements (RsEvtCnt)</p><p>355: Effacer enregistreur données (RsTotWhLog)</p><p>356: Desserrer blocage de fonct. (RsPermStoOp)</p><p>409: Temps de service (TotOpTms)</p><p>568: Exécuter ttes fonctions disp. (DoAll)</p><p>720: Réinitialiser paramètres réseau (NetwParaRs)</p><p>1396: Réseau AC (Gri)</p><p>1740: Générateur (Gn)</p><p>3930: Tous les chargeurs Sunny Island (SicAll)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Réinitialiser les données de service</p></td><td><p class="readonly">Op.FncSetIstl</p></td><td><p class="readonly">Operation.ValRsIstl</p></td></tr>
<tr><td><p class="readonly">40571</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dur&eacute;e</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>5&nbsp;s &agrave; 900&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Durée chauffage du générateur</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.WrmTm</p></td></tr>
<tr><td><p class="readonly">41217</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>0&nbsp;W &agrave; 500000&nbsp;W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Lim. puiss. effect. réglée au point de racc.rés.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PCC.WMax</p></td></tr>
<tr><td><p class="readonly">41199</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>0&nbsp;%&nbsp;&agrave;&nbsp;100&nbsp;%</p></td><td><p>100&nbsp;%</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Lim. puiss. effect. réglée au point de racc.rés.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PCC.WMaxNom</p></td></tr>
<tr><td><p class="readonly">40713</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX1</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>1&nbsp;%&nbsp;&agrave;&nbsp;70&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">État de charge de la batterie pour mode économie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ProMod.ChaSttLim</p></td></tr>
<tr><td><p class="readonly">41271</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX1</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>1&nbsp;%&nbsp;&agrave;&nbsp;70&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">État de charge de la batterie pour mode économie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ProMod.ChaSttLim</p></td></tr>
<tr><td><p class="readonly">41273</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX1</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>1&nbsp;%&nbsp;&agrave;&nbsp;70&nbsp;%</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">État de charge de la batterie pour mode économie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ProMod.ChaSttLim</p></td></tr>
<tr><td><p class="readonly">40709</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0 &agrave; 86399</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Heure de départ mode économie de batterie niveau</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ProMod.StrTm</p></td></tr>
<tr><td><p class="readonly">40711</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0 &agrave; 86399</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Heure de fin mode économie de batterie niveau</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ProMod.StopTm</p></td></tr>
<tr><td><p class="readonly">40677</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Courant maximal du réseau public</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.ExtGriAMax</p></td></tr>
<tr><td><p class="readonly">40679</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: Oui (Yes)</p><p>1130: Non (No)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Réinjection dans le réseau public autorisée</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.FeedPerm</p></td></tr>
<tr><td><p class="readonly">40697</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puis. retour réseau max.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.PwrMon.RvPwrMax</p></td></tr>
<tr><td><p class="readonly">40699</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dur&eacute;e</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s &agrave; 60&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Puis. retour réseau max. tps déclen.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.PwrMon.RvPwrMaxTms</p></td></tr>
<tr><td><p class="readonly">40681</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: Oui (Yes)</p><p>1130: Non (No)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Demande réseau par état de charge batt. en marche</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdBatCha.IsOn</p></td></tr>
<tr><td><p class="readonly">40683</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Val. seuil état de charge batt.conn. sur rés.pub.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdBatCha.OnLim</p></td></tr>
<tr><td><p class="readonly">40685</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Val. seuil état de charge batt. déconn. du rés. pub.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdBatCha.OffLim</p></td></tr>
<tr><td><p class="readonly">40687</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0 &agrave; 86399</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tps démar.  plage temp. supp. deman. réseau</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdBatCha.AddTm.StrTm</p></td></tr>
<tr><td><p class="readonly">40689</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0 &agrave; 86399</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Début intervalle pour deman. réseau</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdBatCha.AddTm.StopTm</p></td></tr>
<tr><td><p class="readonly">40691</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Val. lim. état de charge batt. pour conn. sur réseau pub. ds plage temp. supp.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdBatCha.AddTm.OnLim</p></td></tr>
<tr><td><p class="readonly">40693</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Val. lim. état de charge batt. déconn. du rés. pub. dans plage temps supp.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdBatCha.AddTm.OffLim</p></td></tr>
<tr><td><p class="readonly">40521</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: Oui (Yes)</p><p>1130: Non (No)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Demande réseau par puissance en marche</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdW.IsOn</p></td></tr>
<tr><td><p class="readonly">40523</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Demande réseau seuil puiss. de conn.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdW.WOn</p></td></tr>
<tr><td><p class="readonly">40525</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Demande réseau seuil puiss. de déconn.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdW.WOff</p></td></tr>
<tr><td><p class="readonly">40527</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>381: Arr&ecirc;t (Stop)</p><p>1438: Automatique (Auto)</p><p>1467: D&eacute;marrage (Str)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Commande manuelle conn. réseau</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.ManCtl</p></td></tr>
<tr><td><p class="readonly">40529</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>1736: Charge pleine et charge de compensation (FulEqCha)</p><p>1768: Charge complète (FulCha)</p><p>1769: Charge de compensation (EqCha)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Demande réseau par type de charge</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdChaMod.ChaMod</p></td></tr>
<tr><td><p class="readonly">30883</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>35: Erreur (Alm)</p><p>303: Arr&ecirc;t&eacute; (Off)</p><p>1394: Att. réseau AC valide (WaitGri)</p><p>1466: Attendre (Wait)</p><p>1787: Initialisation (Init)</p><p>2183: Fonct. rés. sans al. de retour (GriConnNoFeed)</p><p>2184: Économie d’énergie sur le rés. (EnSavGri)</p><p>2185: Terminer éco. d’énergie sur rés. (EnSavStop)</p><p>2186: Démarrer éco. d’énergie sur rés. (EnSavStr)</p><p>3068: Fonctionnement réseau avec alimentation de retour (GriConnFeed)</p><p>16777213: Aucune information (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Statut du réseau public</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.Stt</p></td></tr>
<tr><td><p class="readonly">40075</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: Oui (Yes)</p><p>1130: Non (No)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Augmentation de l’autoconsommation enclenchée</p></td><td><p class="readonly">-</p></td><td><p class="readonly">SelfCsmp.SelfCsmpIncIsOn</p></td></tr>
<tr><td><p class="readonly">40695</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: Oui (Yes)</p><p>1130: Non (No)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Mode éco d’énergie en marche</p></td><td><p class="readonly">-</p></td><td><p class="readonly">SltMod.IsOn</p></td></tr>
<tr><td><p class="readonly">40703</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dur&eacute;e</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>3600&nbsp;s &agrave; 604800&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Durée max. du mode économie d’énergie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">SltMod.SltTrcChaTm</p></td></tr>
<tr><td><p class="readonly">40701</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dur&eacute;e</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>3600&nbsp;s &agrave; 172800&nbsp;s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tps jusqu’à passage mode économie d’éner.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">SltMod.TrcChaSltTm</p></td></tr>
<tr><td><p class="readonly">31017</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.ActlIp</p></td></tr>
<tr><td><p class="readonly">31025</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.ActlSnetMsk</p></td></tr>
<tr><td><p class="readonly">31033</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.ActlGwIp</p></td></tr>
<tr><td><p class="readonly">31041</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.ActlDnsSrvIp</p></td></tr>
<tr><td><p class="readonly">40157</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">40095</p></td><td class="SunSpec"><p class="readonly">Cfg</p></td><td class="SunSpec"><p class="readonly">12</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td><p>-</p></td><td><p><p>1129: Oui (Yes)</p><p>1130: Non (No)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Configuration automatique de Speedwire activée</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.AutoCfgIsOn</p></td></tr>
<tr><td><p class="readonly">30929</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40075</p></td><td class="SunSpec"><p class="readonly">St</p></td><td class="SunSpec"><p class="readonly">11</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO</p></td><td><p>-</p></td><td><p><p>35: Erreur (Alm)</p><p>307: Ok (Ok)</p><p>455: Avertissement (Wrn)</p><p>1725: Pas de connexion (NotConn)</p></p></td><td><p>4&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Etat de connexion Speedwire de SMACOM A</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.ComSocA.Stt</p></td></tr>
<tr><td><p class="readonly">30925</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40073</p></td><td class="SunSpec"><p class="readonly">Spd</p></td><td class="SunSpec"><p class="readonly">11</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO</p></td><td><p>-</p></td><td><p><p>1720: 10 Mbit/s (ConnSpd10)</p><p>1721: 100 Mbit/s (ConnSpd100)</p><p>3581: Pas de vitesse de connexion définie (ConnSpdNone)</p></p></td><td><p>3&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Vitesse de connexion de SMACOM A</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.ComSocA.ConnSpd</p></td></tr>
<tr><td><p class="readonly">30927</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40074</p></td><td class="SunSpec"><p class="readonly">CfgSt</p></td><td class="SunSpec"><p class="readonly">11</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO</p></td><td><p>-</p></td><td><p><p>1726: Semi-duplex (HalfDpx)</p><p>1727: Duplex int&eacute;gral (FulDpx)</p><p>3582: Pas de mode duplex défini (DpxModNone)</p></p></td><td><p>3&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Mode duplex de SMACOM A</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.ComSocA.DpxMode</p></td></tr>
<tr><td><p class="readonly">40159</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">40097</p></td><td class="SunSpec"><p class="readonly">Addr</p></td><td class="SunSpec"><p class="readonly">12</p></td><td class="SunSpec"><p class="readonly">8</p></td><td class="SunSpec"><p class="readonly">string8</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.Ip</p></td></tr>
<tr><td><p class="readonly">40167</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">40105</p></td><td class="SunSpec"><p class="readonly">Msk</p></td><td class="SunSpec"><p class="readonly">12</p></td><td class="SunSpec"><p class="readonly">8</p></td><td class="SunSpec"><p class="readonly">string8</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.SnetMsk</p></td></tr>
<tr><td><p class="readonly">40175</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">40113</p></td><td class="SunSpec"><p class="readonly">Gw</p></td><td class="SunSpec"><p class="readonly">12</p></td><td class="SunSpec"><p class="readonly">8</p></td><td class="SunSpec"><p class="readonly">string8</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.GwIp</p></td></tr>
<tr><td><p class="readonly">40513</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">40121</p></td><td class="SunSpec"><p class="readonly">DNS1</p></td><td class="SunSpec"><p class="readonly">12</p></td><td class="SunSpec"><p class="readonly">8</p></td><td class="SunSpec"><p class="readonly">string8</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.DnsSrvIp</p></td></tr>
<tr><td><p class="readonly">40531</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>302: ------- (None)</p><p>2609: Multicluster Box 6 (MltBox6)</p><p>2610: Multicluster Box 12 (MltBox12)</p><p>2611: Multicluster Box 36 (MltBox36)</p><p>9323: Multicluster Box 12-2 (MltBox12-2)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Type de sous dit. AC</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Sys.AcTyp</p></td></tr>
<tr><td><p class="readonly">40743</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>2619: Sources AC et régul. charge DC (AcSrcChaReg)</p><p>2620: Autre régulateur de charge DC (OthChaReg)</p><p>2621: Régulateur charge DC couplé par comm. (ComChaReg)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Type de sources DC sup.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Sys.AuxDcTyp</p></td></tr>
<tr><td><p class="readonly">40077</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FUNKTION_SEC</p></td><td><p>RW <img src="images\statuswarning.png" alt="Avertissement avant description cyclique" title="Avertissement avant description cyclique"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1146: Ex&eacute;cuter la fonction (Do)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Déclencher le redémarrage de l’appareil</p></td><td><p class="readonly">DeviceReset,DevRs</p></td><td><p class="readonly">Sys.DevRstr</p></td></tr>

</tbody></table></section><footer><div id="legend"><h2>L&eacute;gende</h2><p><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img> - SMA Guard Code</p><p><img src="images\StatusInfo-14.png" alt="30213: Pour la description de l&rsquo;erreur, voir l&rsquo;adresse de registre SMA 30247; 30247: Pour la description de l&rsquo;&eacute;v&eacute;nement, voir les instructions du produit" title="30213: Pour la description de l&rsquo;erreur, voir l&rsquo;adresse de registre SMA 30247; 30247: Pour la description de l&rsquo;&eacute;v&eacute;nement, voir les instructions du produit"></img> - 30213: Pour la description de l&rsquo;erreur, voir l&rsquo;adresse de registre SMA 30247; 30247: Pour la description de l&rsquo;&eacute;v&eacute;nement, voir les instructions du produit</p><p><img src="images\aso.png" alt="Objet de contr&ocirc;le du syst&egrave;me" title="Objet de contr&ocirc;le du syst&egrave;me"></img> - Objet de contr&ocirc;le du syst&egrave;me</p><p><img src="images\statuswarning.png" alt="Avertissement avant l&rsquo;&eacute;criture cyclique" title="Avertissement avant l&rsquo;&eacute;criture cyclique"></img> - Une modification cyclique de ces param&egrave;tres entra&icirc;ne la destruction de la m&eacute;moire flash du produit</p></div><div id="footer"><p>&copy; Copyright 2020 - SMA Solar Technology AG</p></div></footer></body></html>
