<!DOCTYPE html><html><head><title>Modbus - parametry a&nbsp;měřen&eacute; hodnoty</title><script type="text/javascript" src="scripts\jquery-1.11.2.js"></script><script type="text/javascript" src="scripts\jquery.tablesorter.js"></script><script type="text/javascript" src="scripts\floatingheader.js"></script><link rel="stylesheet" href="images\parameterlist.css"><link rel="shortcut icon" type="image/x-icon" href="images\favicon.ico"><meta charset="UTF-8"><script>$(document).ready(function() {createFloatingTableHeader();$("#paraTable").tablesorter( {sortList:[[1,0],[5,0]]} );});</script></head>
<body><header><nav></nav><div id="header"><img src="images\sma_logo.png" alt="SMA Solar Technology AG"/><div id="headercontent"><h1>Modbus<sup>&reg;</sup> parametry a&nbsp;měřen&eacute; hodnoty</h1>
<h2>SUNNY TRIPOWER 8.0 / SUNNY TRIPOWER 10.0</h2><p>Tento seznam plat&iacute; od n&aacute;sleduj&iacute;c&iacute; verze firmwaru:&nbsp;3.10.08.R - Mus&iacute; b&yacute;t nastaven&yacute; n&aacute;rodn&iacute; datov&yacute; z&aacute;znam s&nbsp;rokem &ge;&nbsp;2018 (SMA Grid Guard 10.0)</p></div></div></header>
<section><table class="tableWithFloatingHeader" id="paraTable"><thead><tr><th><p>N&aacute;zev objektu</p></th><th><p>Adresa registru SMA</p></th><th><p>Počet souvisej&iacute;c&iacute;ch registrů SMA</p></th><th><p>Typ dat SMA</p></th><th><p>Datov&yacute; form&aacute;t SMA</p></th><th><p>Př&iacute;stup SMA</p></th><th><p>Adresa registru SunSpec</p></th><th><p>N&aacute;zev SunSpec</p></th><th><p>Informace o&nbsp;modelu SunSpec</p></th><th><p>Počet souvisej&iacute;c&iacute;ch registrů SunSpec</p></th><th><p>Datov&yacute; typ SunSpec</p></th><th><p>Registr faktoru &scaron;k&aacute;lov&aacute;n&iacute; SunSpec</p></th><th><p>Př&iacute;stup SunSpec</p></th><th><p>Jednotka</p></th><th><p>Rozsah hodnot SMA</p></th><th><p>V&yacute;choz&iacute; hodnota</p></th><th><p>Grid Guard</p></th><th><p>Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt</p></th><th><p>Definice (SMA Speedwire)</p></th><th><p>SMA Data/RS485</p></th></tr></thead><tbody>
<tr><td><p class="readonly">Nameplate.MacId</p></td><td><p class="readonly">40497</p></td><td><p class="readonly">16</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RO</p></td><td><p class="readonly">40076</p></td><td><p class="readonly">MAC</p></td><td><p class="readonly">11</p></td><td><p class="readonly">4</p></td><td><p class="readonly">uint64</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Nameplate.PkgRev</p></td><td><p class="readonly">30059</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FW</p></td><td><p>RO</p></td><td><p class="readonly">40045</p></td><td><p class="readonly">Vr</p></td><td><p class="readonly">1</p></td><td><p class="readonly">8</p></td><td><p class="readonly">string8</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>-</p></td><td><p>0&nbsp; až 4294967294&nbsp;</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Softwarový balíček</p></td><td><p class="readonly">Pkg.swRev</p></td></tr>
<tr><td><p class="readonly">Operation.EvtCntUsr</p></td><td><p class="readonly">30559</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Počet událostí pro uživatele</p></td><td><p class="readonly">Op.EvtCntUsr</p></td></tr>
<tr><td><p class="readonly">Operation.EvtCntUsr</p></td><td><p class="readonly">35377</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Počet událostí pro uživatele</p></td><td><p class="readonly">Op.EvtCntUsr</p></td></tr>
<tr><td><p class="readonly">Operation.EvtCntIstl</p></td><td><p class="readonly">30561</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Počet událostí pro instalačního technika</p></td><td><p class="readonly">Op.EvtCntIstl</p></td></tr>
<tr><td><p class="readonly">Operation.EvtCntIstl</p></td><td><p class="readonly">35381</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Počet událostí pro instalačního technika</p></td><td><p class="readonly">Op.EvtCntIstl</p></td></tr>
<tr><td><p class="readonly">Operation.EvtCntSvc</p></td><td><p class="readonly">30563</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Počet událostí pro servis</p></td><td><p class="readonly">Op.EvtCntSvc</p></td></tr>
<tr><td><p class="readonly">Operation.EvtCntSvc</p></td><td><p class="readonly">35385</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Počet událostí pro servis</p></td><td><p class="readonly">Op.EvtCntSvc</p></td></tr>
<tr><td><p class="readonly">Operation.Evt.Dsc</p></td><td><p class="readonly">30215</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>885: nen&iacute; (NoneDsc)</p></p></td><td><p>1&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Opatření k odstranění chyby</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Operation.Evt.EvtNo</p></td><td><p class="readonly">30247</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">40690<br/>40670<br/>40650<br/>40628<br/>40226</p></td><td><p class="readonly">DCEvt<br/>DCEvt<br/>DCEvt<br/>Evt<br/>Evt1</p></td><td><p class="readonly">160<br/>160<br/>160<br/>160<br/>101</p></td><td><p class="readonly">2<br/>2<br/>2<br/>2<br/>2</p></td><td><p class="readonly">uint32<br/>uint32<br/>uint32<br/>uint32<br/>uint32</p></td><td><p class="readonly">-</p></td><td><p>RO<br/>RO<br/>RO<br/>RO<br/>RO</p></td><td><p>-</p></td><td><p><img src="images\StatusInfo-14.png" alt="30213: Popis chyby viz adresu registru SMA 30247; 30247: Popis hl&aacute;&scaron;en&iacute; ud&aacute;losti viz n&aacute;vod k&nbsp;v&yacute;robku" title="30213: Popis chyby viz adresu registru SMA 30247; 30247: Popis hl&aacute;&scaron;en&iacute; ud&aacute;losti viz n&aacute;vod k&nbsp;v&yacute;robku"></img></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Aktuální číslo události pro výrobce</p></td><td><p class="readonly">Op.EvtNoDvlp</p></td></tr>
<tr><td><p class="readonly">Operation.Evt.Msg</p></td><td><p class="readonly">30213</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>886: nen&iacute; (NoneMsg)</p><img src="images\StatusInfo-14.png" alt="30213: Popis chyby viz adresu registru SMA 30247; 30247: Popis hl&aacute;&scaron;en&iacute; ud&aacute;losti viz n&aacute;vod k&nbsp;v&yacute;robku" title="30213: Popis chyby viz adresu registru SMA 30247; 30247: Popis hl&aacute;&scaron;en&iacute; ud&aacute;losti viz n&aacute;vod k&nbsp;v&yacute;robku"></img></p></td><td><p>1&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Hlášení</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Operation.Evt.Prio</p></td><td><p class="readonly">30211</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>336: Kontaktovat v&yacute;robce (PrioA)</p><p>337: Kontaktovat instal. technika (PrioC)</p><p>338: neplatn&eacute; (PrioIna)</p><p>887: nen&iacute; (NonePrio)</p></p></td><td><p>3&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Doporučená akce</p></td><td><p class="readonly">Op.Prio</p></td></tr>
<tr><td><p class="readonly">Operation.RmgTms</p></td><td><p class="readonly">30199</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Doba</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Doba čekání na napájení</p></td><td><p class="readonly">Op.TmsRmg</p></td></tr>
<tr><td><p class="readonly">Operation.Health</p></td><td><p class="readonly">30201</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>35: Chyba (Alm)</p><p>303: Vyp. (Off)</p><p>307: OK (Ok)</p><p>455: V&yacute;straha (Wrn)</p></p></td><td><p>2&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Stav</p></td><td><p class="readonly">Op.Health</p></td></tr>
<tr><td><p class="readonly">Operation.HealthStt.Alm</p></td><td><p class="readonly">30207</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Jmenovitý výkon ve stavu chyby</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Operation.HealthStt.Ok</p></td><td><p class="readonly">30203</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Jmenovitý výkon ve stavu OK</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Operation.HealthStt.Ok</p></td><td><p class="readonly">31085</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Jmenovitý výkon ve stavu OK</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Operation.HealthStt.Wrn</p></td><td><p class="readonly">30205</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Jmenovitý výkon ve stavu výstrahy</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Nameplate.Vendor</p></td><td><p class="readonly">30055</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>461: SMA (SMA)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Výrobce</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Sys.DevRstr</p></td><td><p class="readonly">40077</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FUNKTION_SEC</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1146: Prov&eacute;st (Do)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Vyvolat nové spuštění přístroje</p></td><td><p class="readonly">DeviceReset,DevRs</p></td></tr>
<tr><td><p class="readonly">Upd.AutoUpdIsOn</p></td><td><p class="readonly">40647</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1129: Ano (Yes)</p><p>1130: Ne (No)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Automatické aktualizace zapnuté</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">CntrySettings.Lang</p></td><td><p class="readonly">40013</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>777: Deutsch (LangDE)</p><p>778: English (LangEN)</p><p>779: Italiano (LangIT)</p><p>780: Espa&ntilde;ol (LangES)</p><p>781: Fran&ccedil;ais (LangFR)</p><p>782: &Epsilon;&lambda;&lambda;&eta;&nu;&iota;&kappa;ά (LangEL)</p><p>783: 한국어 (LangKO)</p><p>784: Česky (LangCS)</p><p>785: Portugu&ecirc;s (LangPT)</p><p>786: Nederlands (LangNL)</p><p>796: Slovenski (LangSL)</p><p>797: Български (LangBG)</p><p>798: Polski (LangPL)</p><p>799: 日本語 (LangJA)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Jazyk rozhraní</p></td><td><p class="readonly">CntrySet.Lang</p></td></tr>
<tr><td><p class="readonly">DtTm.DlSvIsOn</p></td><td><p class="readonly">40005</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1129: Ano (Yes)</p><p>1130: Ne (No)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Automatické přepínání letního/zimního času zapnuté</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">DtTm.TmZn</p></td><td><p class="readonly">40003</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>9499:  (TmZnTmSvr)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Časové pásmo</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">MltFncSw.OpMode</p></td><td><p class="readonly">40575</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>258: Stav zapnut&iacute; s&iacute;ť. rel&eacute; (GriSwCpy)</p><p>1341: Hl&aacute;&scaron;en&iacute; poruchy (FltInd)</p><p>1342: Ř&iacute;zen&iacute; ventil&aacute;toru (FanCtl)</p><p>1343: Vlastn&iacute; spotřeba (SelfCsmp)</p><p>1349: Komunikačn&iacute; ř&iacute;zen&iacute; (ComCtl)</p><p>1359: Bateriov&yacute; z&aacute;sobn&iacute;k (BatCha)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Provozní režim multifunkčního relé</p></td><td><p class="readonly">Mlt.OpMode</p></td></tr>
<tr><td><p class="readonly">MltFncSw.OpMode</p></td><td><p class="readonly">40577</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>258: Stav zapnut&iacute; s&iacute;ť. rel&eacute; (GriSwCpy)</p><p>1341: Hl&aacute;&scaron;en&iacute; poruchy (FltInd)</p><p>1342: Ř&iacute;zen&iacute; ventil&aacute;toru (FanCtl)</p><p>1343: Vlastn&iacute; spotřeba (SelfCsmp)</p><p>1349: Komunikačn&iacute; ř&iacute;zen&iacute; (ComCtl)</p><p>1359: Bateriov&yacute; z&aacute;sobn&iacute;k (BatCha)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Provozní režim multifunkčního relé</p></td><td><p class="readonly">Mlt.OpMode</p></td></tr>
<tr><td><p class="readonly">MltFncSw.Stt</p></td><td><p class="readonly">30875</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Vyp. (Off)</p><p>308: Zap. (On)</p></p></td><td><p>1&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Stav multifunkčního relé</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.ActlDnsSrvIp</p></td><td><p class="readonly">31041</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.ActlGwIp</p></td><td><p class="readonly">31033</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.ActlIp</p></td><td><p class="readonly">31017</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.ActlSnetMsk</p></td><td><p class="readonly">31025</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.ComSocA.ConnSpd</p></td><td><p class="readonly">30925</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RO</p></td><td><p class="readonly">40073</p></td><td><p class="readonly">Spd</p></td><td><p class="readonly">11</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>-</p></td><td><p><p>302: ------- (ž&aacute;dn&yacute;)</p><p>1720: 10 Mb/s (ConnSpd10)</p><p>1721: 100 Mb/s (ConnSpd100)</p></p></td><td><p>1&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Rychlost připojení SMACOM A</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.ComSocA.DpxMode</p></td><td><p class="readonly">30927</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RO</p></td><td><p class="readonly">40074</p></td><td><p class="readonly">CfgSt</p></td><td><p class="readonly">11</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>-</p></td><td><p><p>302: ------- (ž&aacute;dn&yacute;)</p><p>1726: Poloduplexn&iacute; (HalfDpx)</p><p>1727: Plně duplexn&iacute; (FulDpx)</p></p></td><td><p>1&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Duplexní režim SMACOM A</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.ComSocA.Stt</p></td><td><p class="readonly">30929</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RO</p></td><td><p class="readonly">40075</p></td><td><p class="readonly">St</p></td><td><p class="readonly">11</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>-</p></td><td><p><p>35: Chyba (Alm)</p><p>307: OK (Ok)</p><p>455: V&yacute;straha (Wrn)</p><p>1725: Nepřipojeno (NotConn)</p></p></td><td><p>4&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Stav připojení Speedwire SMACOM A</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.ComSocB.ConnSpd</p></td><td><p class="readonly">30931</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>302: ------- (ž&aacute;dn&yacute;)</p><p>1720: 10 Mb/s (ConnSpd10)</p><p>1721: 100 Mb/s (ConnSpd100)</p></p></td><td><p>1&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Rychlost připojení SMACOM B</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.ComSocB.DpxMode</p></td><td><p class="readonly">30933</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>302: ------- (ž&aacute;dn&yacute;)</p><p>1726: Poloduplexn&iacute; (HalfDpx)</p><p>1727: Plně duplexn&iacute; (FulDpx)</p></p></td><td><p>1&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Duplexní režim SMACOM B</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.ComSocB.Stt</p></td><td><p class="readonly">30935</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>35: Chyba (Alm)</p><p>307: OK (Ok)</p><p>455: V&yacute;straha (Wrn)</p><p>1725: Nepřipojeno (NotConn)</p></p></td><td><p>4&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Stav připojení Speedwire SMACOM B</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.AutoCfgIsOn</p></td><td><p class="readonly">40157</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">40095</p></td><td><p class="readonly">Cfg</p></td><td><p class="readonly">12</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p>-</p></td><td><p><p>1129: Ano (Yes)</p><p>1130: Ne (No)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Automatická konfigurace Speedwire zapnutá</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.Ip</p></td><td><p class="readonly">40159</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">40097</p></td><td><p class="readonly">Addr</p></td><td><p class="readonly">12</p></td><td><p class="readonly">8</p></td><td><p class="readonly">string8</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.SnetMsk</p></td><td><p class="readonly">40167</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">40105</p></td><td><p class="readonly">Msk</p></td><td><p class="readonly">12</p></td><td><p class="readonly">8</p></td><td><p class="readonly">string8</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.DnsSrvIp</p></td><td><p class="readonly">40513</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">40121</p></td><td><p class="readonly">DNS1</p></td><td><p class="readonly">12</p></td><td><p class="readonly">8</p></td><td><p class="readonly">string8</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.GwIp</p></td><td><p class="readonly">40175</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">40113</p></td><td><p class="readonly">Gw</p></td><td><p class="readonly">12</p></td><td><p class="readonly">8</p></td><td><p class="readonly">string8</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Env.TmpVal</p></td><td><p class="readonly">34609</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>&deg;C</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Venkovní teplota</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Env.TmpVal</p></td><td><p class="readonly">34625</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>&deg;F</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Venkovní teplota</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Env.TmpVal</p></td><td><p class="readonly">34627</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>K</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Venkovní teplota</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Env.TmpValMax</p></td><td><p class="readonly">34611</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>&deg;C</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Maximální naměřená venkovní teplota</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Mdul.TmpVal</p></td><td><p class="readonly">34621</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>&deg;C</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Teplota FV panelů</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Mdul.TmpVal</p></td><td><p class="readonly">34629</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>&deg;F</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Teplota FV panelů</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Mdul.TmpVal</p></td><td><p class="readonly">34631</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>K</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Teplota FV panelů</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Env.HorWSpd</p></td><td><p class="readonly">34615</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>m/s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Rychlost větru</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Env.HorWSpd</p></td><td><p class="readonly">34633</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>km/h</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Rychlost větru</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Env.HorWSpd</p></td><td><p class="readonly">34635</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>mph</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Rychlost větru</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Env.ExInsol</p></td><td><p class="readonly">34623</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W/m&sup2;</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Sluneční svit na externím senzoru</p></td><td><p class="readonly">ExlSolIrr</p></td></tr>
<tr><td><p class="readonly">Metering.DyWhOut</p></td><td><p class="readonly">30517</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Denní výnos</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.DyWhOut</p></td><td><p class="readonly">30535</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Denní výnos</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.DyWhOut</p></td><td><p class="readonly">30537</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>kWh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Denní výnos</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.DyWhOut</p></td><td><p class="readonly">30539</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>MWh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Denní výnos</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.Hz</p></td><td><p class="readonly">31447</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Síťová frekvence</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.A.phsA</p></td><td><p class="readonly">31435</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Síťový proud fáze L1</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.A.phsB</p></td><td><p class="readonly">31437</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Síťový proud fáze L2</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.A.phsC</p></td><td><p class="readonly">31439</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Síťový proud fáze L3</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.PhV.phsA2B</p></td><td><p class="readonly">31451</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Síťové napětí fáze L1 proti L2</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.PhV.phsB2C</p></td><td><p class="readonly">31453</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Síťové napětí fáze L2 proti L3</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.PhV.phsC2A</p></td><td><p class="readonly">31449</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Síťové napětí fáze L3 proti L1</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.PhV.phsA</p></td><td><p class="readonly">31253</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Síťové napětí fáze L1</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.PhV.phsB</p></td><td><p class="readonly">31255</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Síťové napětí fáze L2</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.PhV.phsC</p></td><td><p class="readonly">31257</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Síťové napětí fáze L3</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.W.phsA</p></td><td><p class="readonly">31259</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Výkon napájení do sítě L1</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.W.phsB</p></td><td><p class="readonly">31261</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Výkon napájení do sítě L2</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.W.phsC</p></td><td><p class="readonly">31263</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Výkon napájení do sítě L3</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.WIn.phsA</p></td><td><p class="readonly">31265</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Výkon odběru ze sítě fáze L1</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.WIn.phsB</p></td><td><p class="readonly">31267</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Výkon odběru ze sítě fáze L2</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.WIn.phsC</p></td><td><p class="readonly">31269</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Výkon odběru ze sítě fáze L3</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.VAr.phsA</p></td><td><p class="readonly">31271</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Jalový výkon napájení do sítě fáze L1</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.VAr.phsB</p></td><td><p class="readonly">31273</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Jalový výkon napájení do sítě fáze L2</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.VAr.phsC</p></td><td><p class="readonly">31275</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Jalový výkon napájení do sítě fáze L3</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.TotVAr</p></td><td><p class="readonly">31277</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Jalový výkon napájení do sítě</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.VA.phsA</p></td><td><p class="readonly">31441</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Zdánlivý výkon L1</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.VA.phsB</p></td><td><p class="readonly">31443</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Zdánlivý výkon L2</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.VA.phsC</p></td><td><p class="readonly">31445</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Zdánlivý výkon L3</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.TotVA</p></td><td><p class="readonly">31455</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Zdánlivý výkon</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.TotPF</p></td><td><p class="readonly">31433</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Účiník</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.TotPFEEI</p></td><td><p class="readonly">31499</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Účiník EEI</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.TotWOut</p></td><td><p class="readonly">30867</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Výkon napájení do sítě</p></td><td><p class="readonly">PacFeed-In</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.TotWhOut</p></td><td><p class="readonly">30583</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Stav čítače napájení do sítě</p></td><td><p class="readonly">GM.TotWhOut</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.TotWIn</p></td><td><p class="readonly">30865</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Odběr výkonu</p></td><td><p class="readonly">PacConsumption</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.TotWhIn</p></td><td><p class="readonly">30581</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Stav čítače odběru</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.CtlMsSrc</p></td><td><p class="readonly">41187</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>3053: SMA Energy Meter (MsSrcMtr)</p><p>3547: Stř&iacute;dač (MsSrcDev)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Zdroj ref. měření pro regulaci jal./činného výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.FlbWSpt</p></td><td><p class="readonly">41215</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>&ndash;500000&nbsp;W až 500000&nbsp;W</p></td><td><p>0&nbsp;W</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Externí zadání činného výkonu, zpětná hodnota zadání činného výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Bat.ChaCtlComAval</p></td><td><p class="readonly">31061</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1129: Ano (Yes)</p><p>1130: Ne (No)</p></p></td><td><p>2&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Možnost řídit nabíjení baterie komunikačním kanálem</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Bat.ChaCtlComAval</p></td><td><p class="readonly">34669</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1129: Ano (Yes)</p><p>1130: Ne (No)</p></p></td><td><p>2&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Možnost řídit nabíjení baterie komunikačním kanálem</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WCtlComAct</p></td><td><p class="readonly">40151</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>WO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>802: Aktivní (Act)</p><p>803: Neaktivní (Ina)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt" title="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt"></img></td><td><p class="readonly">Kom. regul. čin. a jal. výkonu</p></td><td><p class="readonly">FedInSpntCom</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WCtlComAct</p></td><td><p class="readonly">44427</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>802: Aktivní (Act)</p><p>803: Neaktivní (Ina)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt" title="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt"></img></td><td><p class="readonly">Kom. regul. čin. a jal. výkonu</p></td><td><p class="readonly">FedInSpntCom</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WSpt</p></td><td><p class="readonly">40149</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt" title="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt"></img></td><td><p class="readonly">Zadání činného výkonu</p></td><td><p class="readonly">FedInPwrAtCom</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WSpt</p></td><td><p class="readonly">44425</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt" title="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt"></img></td><td><p class="readonly">Zadání činného výkonu</p></td><td><p class="readonly">FedInPwrAtCom</p></td></tr>
<tr><td><p class="readonly">DtTm.TmZn</p></td><td><p class="readonly">40003</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>9500:  (TmZn+0430Kabul)</p><p>9501:  (TmZn-0900Alaska)</p><p>9502:  (TmZn+0300Kuwait)</p><p>9503:  (TmZn+0400AbuDhabi)</p><p>9504:  (TmZn+0300Bagdad)</p><p>9505: (UTC-04:00) At. oce&aacute;n (Kanada) (TmZn-0400Atlantik)</p><p>9506: (UTC+09:30) Darwin (TmZn+0930Darwin)</p><p>9507: (UTC+10:00) Canberra, Melbourne, Sydney (TmZn+1000Canberra)</p><p>9508: (UTC+04:00) Baku (TmZn+0400Baku)</p><p>9509: (UTC-01:00) Azorsk&eacute; ostrovy (TmZn-0100Azoren)</p><p>9510: (UTC-06:00) Saskatchewan (TmZn-0600Saskatchewan)</p><p>9511: (UTC-01:00) Kapverdy (TmZn-0100Kapverden)</p><p>9512: (UTC+04:00) Jerevan (TmZn+0400Eriwan)</p><p>9513: (UTC+09:30) Adelaide (TmZn+0930Adelaide)</p><p>9515: (UTC+06:00) Astana, Dh&aacute;ka (TmZn+0600Astana)</p><p>9516: (UTC-04:00) Manaus (TmZn-0400Manaus)</p><p>9517: (UTC+01:00) Bělehrad, Bratislava, Budape&scaron;ť, Lublaň, Praha (TmZn+0100Belgrad)</p><p>9518: (UTC+01:00) Sarajevo, Skopje, Var&scaron;ava, Z&aacute;hřeb (TmZn+0100Sarajevo)</p><p>9519: (UTC+11:00) Magadan, &Scaron;al. ostr., N. Kaledonie (TmZn+1100Magadan)</p><p>9520: (UTC-06:00) Středn&iacute; Amerika (TmZn-0600Zentralamerika)</p><p>9522: (UTC+08:00) Peking, Č.-čching, Hongkong, Urumči (TmZn+0800Peking)</p><p>9523: (UTC-12:00) Datov&aacute; hranice (z&aacute;pad) (TmZn-1200Westen)</p><p>9524: (UTC+03:00) Nairobi (TmZn+0300Nairobi)</p><p>9525: (UTC+10:00) Brisbane (TmZn+1000Brisbane)</p><p>9528: (UTC-05:00) New York, Miami, Atlanta, Detroit, Toronto (TmZn-0500NewYork)</p><p>9529: (UTC+02:00) K&aacute;hira (TmZn+0200Kairo)</p><p>9530: (UTC+05:00) Jekatěrinburg (TmZn+0500Jekaterinburg)</p><p>9531: (UTC+12:00) Fidži, Marshallovy ostr. (TmZn+1200Fidschi)</p><p>9532: (UTC+02:00) Helsin., Kyjev, Riga, Sofie, Talin, Vilnius (TmZn+0200Helsinki)</p><p>9533: (UTC+04:00) Tbilisi (TmZn+0400Tiflis)</p><p>9534: (UTC) Dublin, Edinburgh, Lisabon, Lond&yacute;n (TmZn+0000Dublin)</p><p>9535: (UTC-03:00) Gr&oacute;nsko (TmZn-0300Groenland)</p><p>9536: (UTC) Monrovia, Reykjav&iacute;k (TmZn+0000Monrovia)</p><p>9537: (UTC+02:00) At&eacute;ny, Bukure&scaron;ť, Istanbul (TmZn+0200Athen)</p><p>9538: (UTC-10:00) Havaj (TmZn-1000Hawaii)</p><p>9539: (UTC+05:30) Čenna&iacute;, Kalkata, Bombaj, Nov&eacute; Dill&iacute; (TmZn+0530Chennai)</p><p>9541: (UTC+02:00) Jeruzal&eacute;m (TmZn+0200Jerusalem)</p><p>9542: (UTC+02:00) Amm&aacute;n (TmZn+0200Amman)</p><p>9543: (UTC+09:00) Soul (TmZn+0900Seoul)</p><p>9544: (UTC+08:00) Kuala Lumpur, Singapur (TmZn+0800KualaLumpur)</p><p>9545: (UTC-02:00) Atlantick&yacute; oce&aacute;n (TmZn-0200Mittelatlantik)</p><p>9546: (UTC+02:00) Bejr&uacute;t (TmZn+0200Beirut)</p><p>9547: (UTC-07:00) Denver, Salt Lake City, Calgary (TmZn-0700Denver)</p><p>9549: (UTC+06:30) Rang&uacute;n (TmZn+0630Yangon)</p><p>9551: (UTC+02:00) Windhoek (TmZn+0200Windhuk)</p><p>9552: (UTC+05:45) K&aacute;thm&aacute;nd&uacute; (TmZn+0545Katmandu)</p><p>9553: (UTC+12:00) Auckland, Wellington (TmZn+1200Auckland)</p><p>9554: (UTC-03:30) Newfoundland (TmZn-0330Neufundland)</p><p>9555: (UTC+08:00) Irkutsk (TmZn+0800Irkutsk)</p><p>9556: (UTC+07:00) Krasnojarsk (TmZn+0700Krasnojarsk)</p><p>9557: (UTC-04:00) Santiago
staré (TmZn-0400Santiago)</p><p>9558: (UTC-08:00) Tichomoř&iacute; (USA, Kan.) (TmZn-0800Pacific)</p><p>9559: (UTC-08:00) Tijuana, Baja California (Mexiko) (TmZn-0800Tijuana)</p><p>9560: (UTC+01:00) Brusel, Kodaň, Madrid, Pař&iacute;ž (TmZn+0100Bruessel)</p><p>9561: (UTC+03:00) Moskva, Petrohrad, Volgograd (TmZn+0300Moskau)</p><p>9562: (UTC-03:00) Buenos Aires, Santiago (TmZn-0300BuenosAires)</p><p>9563: (UTC-05:00) Bogota, Lima, Quito (TmZn-0500Bogota)</p><p>9565: (UTC-11:00) Midway, Samoa (TmZn-1100Midway)</p><p>9566: (UTC+07:00) Bangkok, Hanoj, Jakarta (TmZn+0700Bangkok)</p><p>9567: (UTC+02:00) Harare, Pretoria (TmZn+0200Harare)</p><p>9568: (UTC+05:30) &Scaron;r&iacute; Džajawardenep&uacute;ra (TmZn+0530SriJayawardenepura)</p><p>9569: (UTC+08:00) Taipei (TmZn+0800Taipeh)</p><p>9570: (UTC+10:00) Hobart (TmZn+1000Hobart)</p><p>9571: (UTC+09:00) &Oacute;saka, Sapporo, Tokio (TmZn+0900Osaka)</p><p>9572: (UTC+13:00) Nuku'alofa (TmZn+1300Nukualofa)</p><p>9573: (UTC-05:00) Indiana (v&yacute;chod) (TmZn-0500Indiana)</p><p>9574: (UTC-07:00) Arizona (TmZn-0700Arizona)</p><p>9575: (UTC+10:00) Vladivostok, Magadan (TmZn+1000Wladiwostok)</p><p>9576: (UTC+08:00) Perth (TmZn+0800Perth)</p><p>9577: (UTC+01:00) Z&aacute;p. a stř. Afrika (TmZn+0100WestZentralafrika)</p><p>9578: (UTC+01:00) Amster., Berl&iacute;n, Bern, Ř&iacute;m, Stockholm, V&iacute;deň (TmZn+0100Amsterdam)</p><p>9579: (UTC+05:00) Isl&aacute;m&aacute;b&aacute;d, Kar&aacute;č&iacute; (TmZn+0500Islamabad)</p><p>9580: (UTC+10:00) Guam, Port Moresby (TmZn+1000Guam)</p><p>9581: (UTC+09:00) Jakutsk (TmZn+0900Jakutsk)</p><p>9582: (UTC+04:00) Kavkazsk&yacute; čas (TmZn+0400Kaukasus)</p><p>9583: (UTC-06:00) Chicago, Dallas, Kansas City, Winnipeg (TmZn-0600Chicago)</p><p>9584: (UTC-06:00) Guadalajara, Mexico City, Monterrey - nov&eacute; (TmZn-0600GuadalajaraNeu)</p><p>9586: (UTC+04:00) Port Louis (TmZn+0400PortLouis)</p><p>9587: (UTC-07:00) Chihuahua, La Paz, Mazatlan - nov&eacute; (TmZn-0700ChihuahuaNeu)</p><p>9588: (UTC-03:00) Montevideo (TmZn-0300Montevideo)</p><p>9589: (UTC+05:00) Ta&scaron;kent (TmZn+0500Taschkent)</p><p>9591: (UTC-04:00) Georgetown, La Paz, San Juan (TmZn-0400LaPaz)</p><p>9592: (UTC+08:00) Ul&aacute;nb&aacute;tar (TmZn+0800UlanBator)</p><p>9593: (UTC-03:00) Cayenne (TmZn-0300Cayenne)</p><p>9594: (UTC-04:00) Asuncion (TmZn-0400Asuncion)</p><p>9595: (UTC+12:00) Petropavlovsk-Kamčatskij (TmZn+1200Petropawlowsk)</p><p>9596: (UTC+03:00) Minsk (TmZn+0300Minsk)</p><p>9597: (UTC+07:00) Novosibirsk (TmZn+0700Nowosibirsk)</p><p>9598: (UTC-04:00) Caracas (TmZn-0400Caracas)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Časové pásmo</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">DcCfg.StrTms</p></td><td><p class="readonly">41155</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>1&nbsp;s až 4&nbsp;s</p></td><td><p>1&nbsp;s</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Zpoždění spuštění - vstup</p></td><td><p class="readonly">A.StrTms, B.StrTms, C.StrTms, D.StrTms, E.StrTms, F.StrTms</p></td></tr>
<tr><td><p class="readonly">DcCfg.StrTms</p></td><td><p class="readonly">41157</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>1&nbsp;s až 4&nbsp;s</p></td><td><p>1&nbsp;s</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Zpoždění spuštění - vstup</p></td><td><p class="readonly">A.StrTms, B.StrTms, C.StrTms, D.StrTms, E.StrTms, F.StrTms</p></td></tr>
<tr><td><p class="readonly">DcCfg.StrVol</p></td><td><p class="readonly">41131</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>V</p></td><td><p>125&nbsp;V&nbsp;až&nbsp;500&nbsp;V</p></td><td><p>175&nbsp;V</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Vstup minimální napětí</p></td><td><p class="readonly">A.VStr, B.VStr, C.VStr, D.VStr, E.VStr, F.VStr</p></td></tr>
<tr><td><p class="readonly">DcCfg.StrVol</p></td><td><p class="readonly">41133</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>V</p></td><td><p>125&nbsp;V&nbsp;až&nbsp;500&nbsp;V</p></td><td><p>175&nbsp;V</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Vstup minimální napětí</p></td><td><p class="readonly">A.VStr, B.VStr, C.VStr, D.VStr, E.VStr, F.VStr</p></td></tr>
<tr><td><p class="readonly">DcMs.Amp</p></td><td><p class="readonly">30769</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">40641</p></td><td><p class="readonly">DCA</p></td><td><p class="readonly">160</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">DC proud vstup</p></td><td><p class="readonly">A1.Ms.Amp, A2.Ms.Amp, A3.Ms.Amp, A4.Ms.Amp, A5.Ms.Amp, B1.Ms.Amp, A.Ms.Amp, B.Ms.Amp, C.Ms.Amp, D.Ms.Amp, E.Ms.Amp, F.Ms.Amp</p></td></tr>
<tr><td><p class="readonly">DcMs.Amp</p></td><td><p class="readonly">30957</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">40661</p></td><td><p class="readonly">DCA</p></td><td><p class="readonly">160</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">DC proud vstup</p></td><td><p class="readonly">A1.Ms.Amp, A2.Ms.Amp, A3.Ms.Amp, A4.Ms.Amp, A5.Ms.Amp, B1.Ms.Amp, A.Ms.Amp, B.Ms.Amp, C.Ms.Amp, D.Ms.Amp, E.Ms.Amp, F.Ms.Amp</p></td></tr>
<tr><td><p class="readonly">DcMs.Amp</p></td><td><p class="readonly">31793</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">DC proud vstup</p></td><td><p class="readonly">A1.Ms.Amp, A2.Ms.Amp, A3.Ms.Amp, A4.Ms.Amp, A5.Ms.Amp, B1.Ms.Amp, A.Ms.Amp, B.Ms.Amp, C.Ms.Amp, D.Ms.Amp, E.Ms.Amp, F.Ms.Amp</p></td></tr>
<tr><td><p class="readonly">DcMs.Amp</p></td><td><p class="readonly">31795</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">DC proud vstup</p></td><td><p class="readonly">A1.Ms.Amp, A2.Ms.Amp, A3.Ms.Amp, A4.Ms.Amp, A5.Ms.Amp, B1.Ms.Amp, A.Ms.Amp, B.Ms.Amp, C.Ms.Amp, D.Ms.Amp, E.Ms.Amp, F.Ms.Amp</p></td></tr>
<tr><td><p class="readonly">DcMs.Vol</p></td><td><p class="readonly">30771</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">40642</p></td><td><p class="readonly">DCV</p></td><td><p class="readonly">160</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">DC napětí vstup</p></td><td><p class="readonly">A.Ms.Vol, B.Ms.Vol, C.Ms.Vol, D.Ms.Vol, E.Ms.Vol, F.Ms.Vol</p></td></tr>
<tr><td><p class="readonly">DcMs.Vol</p></td><td><p class="readonly">30959</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">40662</p></td><td><p class="readonly">DCV</p></td><td><p class="readonly">160</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">DC napětí vstup</p></td><td><p class="readonly">A.Ms.Vol, B.Ms.Vol, C.Ms.Vol, D.Ms.Vol, E.Ms.Vol, F.Ms.Vol</p></td></tr>
<tr><td><p class="readonly">DcMs.Watt</p></td><td><p class="readonly">30773</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">40643</p></td><td><p class="readonly">DCW</p></td><td><p class="readonly">160</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">DC výkon vstup</p></td><td><p class="readonly">A.Ms.Watt, B.Ms.Watt, C.Ms.Watt, D.Ms.Watt, E.Ms.Watt, F.Ms.Watt</p></td></tr>
<tr><td><p class="readonly">DcMs.Watt</p></td><td><p class="readonly">30961</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">40663</p></td><td><p class="readonly">DCW</p></td><td><p class="readonly">160</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">DC výkon vstup</p></td><td><p class="readonly">A.Ms.Watt, B.Ms.Watt, C.Ms.Watt, D.Ms.Watt, E.Ms.Watt, F.Ms.Watt</p></td></tr>
<tr><td><p class="readonly">GridMs.Hz</p></td><td><p class="readonly">30803</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">40202</p></td><td><p class="readonly">Hz</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Síťová frekvence</p></td><td><p class="readonly">GridMs.Hz</p></td></tr>
<tr><td><p class="readonly">GridMs.TotVA</p></td><td><p class="readonly">30813</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">40204</p></td><td><p class="readonly">VA</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>VA</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Zdánlivý výkon</p></td><td><p class="readonly">GridMs.TotVA</p></td></tr>
<tr><td><p class="readonly">GridMs.TotVAr</p></td><td><p class="readonly">31497</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Jalový výkon</p></td><td><p class="readonly">GridMs.TotVAr</p></td></tr>
<tr><td><p class="readonly">GridMs.TotW</p></td><td><p class="readonly">30775</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">40200</p></td><td><p class="readonly">W</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Výkon</p></td><td><p class="readonly">Pac</p></td></tr>
<tr><td><p class="readonly">GridMs.A.phsA</p></td><td><p class="readonly">30977</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">40189</p></td><td><p class="readonly">AphA</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Síťový proud fáze L1</p></td><td><p class="readonly">GridMs.A.phsA</p></td></tr>
<tr><td><p class="readonly">GridMs.A.phsB</p></td><td><p class="readonly">30979</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">40190</p></td><td><p class="readonly">AphB</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Síťový proud fáze L2</p></td><td><p class="readonly">GridMs.A.phsB</p></td></tr>
<tr><td><p class="readonly">GridMs.A.phsC</p></td><td><p class="readonly">30981</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">40191</p></td><td><p class="readonly">AphC</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Síťový proud fáze L3</p></td><td><p class="readonly">GridMs.A.phsC</p></td></tr>
<tr><td><p class="readonly">GridMs.PhV.phsA</p></td><td><p class="readonly">30783</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">40196</p></td><td><p class="readonly">PhVphA</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Síťové napětí fáze L1</p></td><td><p class="readonly">GridMs.PhV.phsA</p></td></tr>
<tr><td><p class="readonly">GridMs.PhV.phsB</p></td><td><p class="readonly">30785</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">40197</p></td><td><p class="readonly">PhVphB</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Síťové napětí fáze L2</p></td><td><p class="readonly">GridMs.PhV.phsB</p></td></tr>
<tr><td><p class="readonly">GridMs.PhV.phsC</p></td><td><p class="readonly">30787</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">40198</p></td><td><p class="readonly">PhVphC</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Síťové napětí fáze L3</p></td><td><p class="readonly">GridMs.PhV.phsC</p></td></tr>
<tr><td><p class="readonly">GridMs.PhV.phsA2B</p></td><td><p class="readonly">30789</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">40193</p></td><td><p class="readonly">PPVphAB</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Síťové napětí fáze L1 proti L2</p></td><td><p class="readonly">GridMs.PhV.A2B</p></td></tr>
<tr><td><p class="readonly">GridMs.PhV.phsB2C</p></td><td><p class="readonly">30791</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">40194</p></td><td><p class="readonly">PPVphBC</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Síťové napětí fáze L2 proti L3</p></td><td><p class="readonly">GridMs.PhV.B2C</p></td></tr>
<tr><td><p class="readonly">GridMs.PhV.phsC2A</p></td><td><p class="readonly">30793</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">40195</p></td><td><p class="readonly">PPVphCA</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Síťové napětí fáze L3 proti L1</p></td><td><p class="readonly">GridMs.PhV.C2A</p></td></tr>
<tr><td><p class="readonly">GridMs.W.phsA</p></td><td><p class="readonly">30777</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Výkon L1</p></td><td><p class="readonly">GridMs.W.phsA</p></td></tr>
<tr><td><p class="readonly">GridMs.W.phsB</p></td><td><p class="readonly">30779</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Výkon L2</p></td><td><p class="readonly">GridMs.W.phsB</p></td></tr>
<tr><td><p class="readonly">GridMs.W.phsC</p></td><td><p class="readonly">30781</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Výkon L3</p></td><td><p class="readonly">GridMs.W.phsC</p></td></tr>
<tr><td><p class="readonly">GridMs.VA.phsA</p></td><td><p class="readonly">30815</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Zdánlivý výkon L1</p></td><td><p class="readonly">GridMs.VA.phsA</p></td></tr>
<tr><td><p class="readonly">GridMs.VA.phsB</p></td><td><p class="readonly">30817</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Zdánlivý výkon L2</p></td><td><p class="readonly">GridMs.VA.phsB</p></td></tr>
<tr><td><p class="readonly">GridMs.VA.phsC</p></td><td><p class="readonly">30819</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Zdánlivý výkon L3</p></td><td><p class="readonly">GridMs.VA.phsC</p></td></tr>
<tr><td><p class="readonly">GridMs.VAr.phsA</p></td><td><p class="readonly">30807</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Jalový výkon L1</p></td><td><p class="readonly">GridMs.VAr.phsA</p></td></tr>
<tr><td><p class="readonly">GridMs.VAr.phsB</p></td><td><p class="readonly">30809</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Jalový výkon L2</p></td><td><p class="readonly">GridMs.VAr.phsB</p></td></tr>
<tr><td><p class="readonly">GridMs.VAr.phsC</p></td><td><p class="readonly">30811</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Jalový výkon L3</p></td><td><p class="readonly">GridMs.VAr.phsC</p></td></tr>
<tr><td><p class="readonly">GridMs.TotPFPrc</p></td><td><p class="readonly">30949</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Účiník</p></td><td><p class="readonly">GridMs.TotPF</p></td></tr>
<tr><td><p class="readonly">GridMs.TotPFEEI</p></td><td><p class="readonly">31221</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">40208</p></td><td><p class="readonly">PF</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Účiník EEI</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Isolation.FltA</p></td><td><p class="readonly">31247</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Poruchový proud</p></td><td><p class="readonly">Iso.FltA</p></td></tr>
<tr><td><p class="readonly">Isolation.LeakRis</p></td><td><p class="readonly">30225</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">40342</p></td><td><p class="readonly">Ris</p></td><td><p class="readonly">122</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>Ohm</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Izolační odpor</p></td><td><p class="readonly">Riso</p></td></tr>
<tr><td><p class="readonly">Metering.TotOpTms</p></td><td><p class="readonly">30521</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>Doba</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Provozní doba</p></td><td><p class="readonly">Mt.TotTmh</p></td></tr>
<tr><td><p class="readonly">Metering.TotOpTms</p></td><td><p class="readonly">30541</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Doba</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Provozní doba</p></td><td><p class="readonly">Mt.TotTmh</p></td></tr>
<tr><td><p class="readonly">Metering.TotOpTmhSet</p></td><td><p class="readonly">41173</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Doba</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>h</p></td><td><p>0&nbsp;h&nbsp;až&nbsp;440000&nbsp;h</p></td><td><p>0&nbsp;h</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nastavit celkovou provozní dobu v bodu připojení k síti</p></td><td><p class="readonly">Mt.TotTmhSet</p></td></tr>
<tr><td><p class="readonly">Metering.TotFeedTms</p></td><td><p class="readonly">30525</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>Doba</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Doba napájení</p></td><td><p class="readonly">Mt.TotOpTmh</p></td></tr>
<tr><td><p class="readonly">Metering.TotFeedTms</p></td><td><p class="readonly">30543</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Doba</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Doba napájení</p></td><td><p class="readonly">Mt.TotOpTmh</p></td></tr>
<tr><td><p class="readonly">Metering.TotWhOut</p></td><td><p class="readonly">30513</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">40303<br/>40210</p></td><td><p class="readonly">ActWh<br/>WH</p></td><td><p class="readonly">122<br/>101</p></td><td><p class="readonly">4<br/>2</p></td><td><p class="readonly">acc64<br/>acc32</p></td><td><p class="readonly">-</p></td><td><p>RO<br/>RO</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Celkový výnos</p></td><td><p class="readonly">E-Total</p></td></tr>
<tr><td><p class="readonly">Metering.TotWhOut</p></td><td><p class="readonly">30529</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Celkový výnos</p></td><td><p class="readonly">E-Total</p></td></tr>
<tr><td><p class="readonly">Metering.TotWhOut</p></td><td><p class="readonly">30531</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>kWh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Celkový výnos</p></td><td><p class="readonly">E-Total</p></td></tr>
<tr><td><p class="readonly">Metering.TotWhOut</p></td><td><p class="readonly">30533</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>MWh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Celkový výnos</p></td><td><p class="readonly">E-Total</p></td></tr>
<tr><td><p class="readonly">Metering.TotkWhOutSet</p></td><td><p class="readonly">41171</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>kWh</p></td><td><p>0&nbsp;kWh&nbsp;až&nbsp;4000000&nbsp;kWh</p></td><td><p>0&nbsp;kWh</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nastavit celkový výnos</p></td><td><p class="readonly">Mt.TotkWhSet</p></td></tr>
<tr><td><p class="readonly">Nameplate.ComRev</p></td><td><p class="readonly">40789</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>REV</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0&nbsp; až 4294967294&nbsp;</p></td><td><p>0&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Verze komunikace</p></td><td><p class="readonly">ComRev</p></td></tr>
<tr><td><p class="readonly">Nameplate.Location</p></td><td><p class="readonly">40631</p></td><td><p class="readonly">12</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Nameplate.SerNum</p></td><td><p class="readonly">30057</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>RAW</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0&nbsp; až 4294967295&nbsp;</p></td><td><p>4294967295&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Sériové číslo</p></td><td><p class="readonly">SerNumSet, Serial Number, SerialNumber</p></td></tr>
<tr><td><p class="readonly">Nameplate.SerNum</p></td><td><p class="readonly">40067</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>RAW</p></td><td><p>RO</p></td><td><p class="readonly">40053</p></td><td><p class="readonly">SN</p></td><td><p class="readonly">1</p></td><td><p class="readonly">16</p></td><td><p class="readonly">string16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>-</p></td><td><p>0&nbsp; až 4294967295&nbsp;</p></td><td><p>4294967295&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Sériové číslo</p></td><td><p class="readonly">SerNumSet, Serial Number, SerialNumber</p></td></tr>
<tr><td><p class="readonly">Nameplate.MainModel</p></td><td><p class="readonly">30051</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>8001: FV stř&iacute;dače (DevClss1)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Třída přístroje</p></td><td><p class="readonly">MainModel</p></td></tr>
<tr><td><p class="readonly">Nameplate.Model</p></td><td><p class="readonly">30053</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RO</p></td><td><p class="readonly">40240<br/>40037</p></td><td><p class="readonly">DERTyp<br/>Opt</p></td><td><p class="readonly">120<br/>1</p></td><td><p class="readonly">1<br/>8</p></td><td><p class="readonly">uint16<br/>string8</p></td><td><p class="readonly">-</p></td><td><p>RO<br/>RO</p></td><td><p>-</p></td><td><p><p>9347: SUNNY TRIPOWER 8.0 (STP8.0-3AV-40)</p><p>9348: SUNNY TRIPOWER 10.0 (STP10.0-3AV-40)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Typ přístroje</p></td><td><p class="readonly">Model</p></td></tr>
<tr><td><p class="readonly">Nameplate.CmpMain.SwRev</p></td><td><p class="readonly">40063</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FW</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0&nbsp; až 4294967294&nbsp;</p></td><td><p>0&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Verze firmwaru hlavního procesoru</p></td><td><p class="readonly">HP.swRev</p></td></tr>
<tr><td><p class="readonly">Operation.GriSwCnt</p></td><td><p class="readonly">30599</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Počet připojení k síti</p></td><td><p class="readonly">Op.GriSwCnt</p></td></tr>
<tr><td><p class="readonly">Operation.GriSwStt</p></td><td><p class="readonly">30217</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RO</p></td><td><p class="readonly">40300</p></td><td><p class="readonly">PVConn</p></td><td><p class="readonly">122</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>-</p></td><td><p><p>51: Sepnuto (Cls)</p><p>311: Rozepnuto (Opn)</p><p>16777213:  (NaNStt)</p></p></td><td><p>2&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Síťové relé / síťový stykač</p></td><td><p class="readonly">Op.GriSwStt</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry</p></td><td><p class="readonly">40109</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>27: Zvl&aacute;&scaron;tn&iacute; nastaven&iacute; (Adj)</p><p>7584: [DE] VDE-AR-N4105:2018 zdroj >4,6 kVA (VDEARN4105/18a)</p><p>7590: [EU] EN50549-1:2018 LV (EN50549-1/18)</p><p>7592: AA Default-datový záznam země 2019 50Hz (DftSMA/19)</p><p>7594: [UK] ENA-EREC-G98/1:2018 (ENA-G98/1/18)</p><p>7595: [UK] ENA-EREC-G99/1:2018 (ENA-G99/1/18)</p><p>7599: [DK] Dansk Energi West 2019 (DK1-West/19)</p><p>7600: [DK] Dansk Energi Ost 2019 (DK2-East/19)</p><p>7602:  (BE-C10/11/19-09 PV_a)</p><p>7603:  (BE-C10/11/19-09 PV_b)</p><p>7610:  (IT-CEI0-21/19_a)</p><p>7612:  (IT-CEI0-21/19_c)</p><p>7615:  (AT-TOR-Erzeuger-A/19_b)</p><p>16777213:  (NaNStt)</p></p></td><td><p>4&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nastavený datový záznam země</p></td><td><p class="readonly">Cntry</p></td></tr>
<tr><td><p class="readonly">GridGuard.CntrySet</p></td><td><p class="readonly">41121</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FUNKTION_SEC</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>7584: [DE] VDE-AR-N4105:2018 zdroj >4,6 kVA (VDEARN4105/18a)</p><p>7590: [EU] EN50549-1:2018 LV (EN50549-1/18)</p><p>7592: AA Default-datový záznam země 2019 50Hz (DftSMA/19)</p><p>7594: [UK] ENA-EREC-G98/1:2018 (ENA-G98/1/18)</p><p>7595: [UK] ENA-EREC-G99/1:2018 (ENA-G99/1/18)</p><p>7599: [DK] Dansk Energi West 2019 (DK1-West/19)</p><p>7600: [DK] Dansk Energi Ost 2019 (DK2-East/19)</p><p>7602:  (BE-C10/11/19-09 PV_a)</p><p>7603:  (BE-C10/11/19-09 PV_b)</p><p>7610:  (IT-CEI0-21/19_a)</p><p>7612:  (IT-CEI0-21/19_c)</p><p>7615:  (AT-TOR-Erzeuger-A/19_b)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Nastavit datový záznam země</p></td><td><p class="readonly">CntrySet</p></td></tr>
<tr><td><p class="readonly">Inverter.DclVol</p></td><td><p class="readonly">30975</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Meziobvodové napětí</p></td><td><p class="readonly">Inv.DclVol</p></td></tr>
<tr><td><p class="readonly">Inverter.PlntCtl.IntvTmsMax</p></td><td><p class="readonly">40791</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>60&nbsp;s až 86400&nbsp;s</p></td><td><p>1800&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Časový limit komunikačního chybového hlášení</p></td><td><p class="readonly">IntvTmsMax</p></td></tr>
<tr><td><p class="readonly">PCC.WMax</p></td><td><p class="readonly">41217</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>0&nbsp;W až 500000&nbsp;W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nastavená mez činného výk. v bodě  připoj. k síti</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">PCC.WMaxNom</p></td><td><p class="readonly">41199</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>0&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>100&nbsp;%</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nastavená mez činného výk. v bodě  připoj. k síti</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Operation.PvGriConn</p></td><td><p class="readonly">30881</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RO</p></td><td><p class="readonly">40302</p></td><td><p class="readonly">ECPConn</p></td><td><p class="readonly">122</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>-</p></td><td><p><p>1779: Odpojeno (Dscon)</p><p>1780: Veřejn&aacute; elektrick&aacute; s&iacute;ť (PubGri)</p><p>1781: Ostrovn&iacute; syst&eacute;m (IsoGri)</p><p>16777213:  (NaNStt)</p></p></td><td><p>1&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Napojení systému k síti</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">GridMs.TotA</p></td><td><p class="readonly">30795</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">40188</p></td><td><p class="readonly">A</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Síťový proud</p></td><td><p class="readonly">GridMs.TotA</p></td></tr>
<tr><td><p class="readonly">Coolsys.Cab.TmpVal</p></td><td><p class="readonly">30953</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p class="readonly">40219</p></td><td><p class="readonly">TmpCab</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>&deg;C</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Vnitřní teplota</p></td><td><p class="readonly">Cab.TmpVal</p></td></tr>
<tr><td><p class="readonly">Coolsys.Cab.TmpVal</p></td><td><p class="readonly">34113</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>&deg;C</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Vnitřní teplota</p></td><td><p class="readonly">Cab.TmpVal</p></td></tr>
<tr><td><p class="readonly">Plnt.DcWRtg</p></td><td><p class="readonly">41203</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>0&nbsp;W až 500000&nbsp;W</p></td><td><p>10000&nbsp;W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Jmenovitý výkon systémů</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VRtg</p></td><td><p class="readonly">40751</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>V</p></td><td><p>0&nbsp;V&nbsp;až&nbsp;1000&nbsp;V</p></td><td><p>400&nbsp;V</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Jmenovité napětí střídače</p></td><td><p class="readonly">InvVtgNom</p></td></tr>
<tr><td><p class="readonly">Operation.OpStt</p></td><td><p class="readonly">40029</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RO</p></td><td><p class="readonly">40224</p></td><td><p class="readonly">St</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>-</p></td><td><p><p>303: Vyp. (Off)</p><p>569: Zapnuto (Run)</p><p>1295: Standby (Stdby)</p><p>1795: Blok. (Lok)</p><p>16777213:  (NaNStt)</p></p></td><td><p>5&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Obecný provozní stav</p></td><td><p class="readonly">OperMode</p></td></tr>
<tr><td><p class="readonly">Operation.RstrLokStt</p></td><td><p class="readonly">30251</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>257: Nepřípustná frekvence (HzFlt)</p><p>1655: Identifikován el. oblouk (EvtAfci)</p><p>1690: Rychlé odpojení (FstStop)</p><p>2386: Přepět&iacute; (OvVol)</p><p>2387: Podpět&iacute; (UnVol)</p><p>2388: Nadměrná frekvence (OvHz)</p><p>2389: Podfrekvence (UnHz)</p><p>2390: Pasivní identifikace ostrov. systému (PID)</p><p>2490: Výpadek fáze (PLD)</p><p>3165: PLL chyba (PLL)</p><p>3166: Výpadek fáze na straně nízkého napětí (PLDLoVol)</p><p>3167: Aktivní identifikace ostrov. systému (ActIsldDet)</p><p>4553: Po poruchovém proudu (ManRstrRCD)</p><p>4570: Čekání na uvolnění provozu (WaitStr)</p><p>16777213:  (NaNStt)</p></p></td><td><p>15&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Stav blokování</p></td><td><p class="readonly">ManRstr.LokStt</p></td></tr>
<tr><td><p class="readonly">Operation.StandbyStt</p></td><td><p class="readonly">33001</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1393: Ček&aacute;n&iacute; na FV napět&iacute; (WaitPV)</p><p>1394: Čekání na platnou AC síť (WaitGri)</p><p>2531: Úsporný režim (EnSavMod)</p><p>16777213:  (NaNStt)</p></p></td><td><p>4&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Stav provozní připravenosti</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Operation.RunStt</p></td><td><p class="readonly">33003</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>295: MPP (Mpp)</p><p>443: Konstantn&iacute; napět&iacute; (VolDCConst)</p><p>1463: Zálohování (Bck)</p><p>1469: Vypnout (Shtdwn)</p><p>2119: Sn&iacute;žen&iacute; (Drt)</p><p>16777213:  (NaNStt)</p></p></td><td><p>6&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Provozní stav</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Operation.CtrlType</p></td><td><p class="readonly">40007</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>295: MPP (Mpp)</p><p>443: Konstantn&iacute; napět&iacute; (VolDCConst)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Druh regulace stejnosměrného napětí</p></td><td><p class="readonly">Op.CtrlType</p></td></tr>
<tr><td><p class="readonly">Inverter.FstStop</p></td><td><p class="readonly">40018</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>WO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>381: Stop (Stop)</p><p>1467: Spu&scaron;těn&iacute; (Str)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt" title="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt"></img></td><td><p class="readonly">Rychlé odpojení</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.FstStop</p></td><td><p class="readonly">41253</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW</p></td><td><p class="readonly">40348</p></td><td><p class="readonly">Conn</p></td><td><p class="readonly">123</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW</p></td><td><p>-</p></td><td><p><p>381: Stop (Stop)</p><p>1467: Spu&scaron;těn&iacute; (Str)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt" title="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt"></img></td><td><p class="readonly">Rychlé odpojení</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Operation.ValRsIstl</p></td><td><p class="readonly">44021</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FUNKTION_SEC</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>237: Poč. připoj. k síti v příp. místě (GriSwCnt)</p><p>353: Resetovat události (RsEvtCnt)</p><p>355: Vymazat energetický protokol (RsTotWhLog)</p><p>356: Zrušit omezení provozu (RsPermStoOp)</p><p>409: Provozní doba (TotOpTms)</p><p>411: Doba napájení (TotFeedTms)</p><p>418: Celkový výnos (TotWhOut)</p><p>568: Provést všechny dostup. funkce (DoAll)</p><p>720: Resetovat parametry sítě (NetwParaRs)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Vrátit provozní data</p></td><td><p class="readonly">Op.FncSetIstl</p></td></tr>
<tr><td><p class="readonly">Operation.DrtStt</p></td><td><p class="readonly">30219</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>557: Nadměrná teplota (TmpDrt)</p><p>884: Neaktivn&iacute; (NoneDrt)</p><p>1705: Odchylka frekvence (HzDrt)</p><p>3520: Odchylka napětí (VDrt)</p><p>3554: Priorita jalového výkonu (VArDmdDrt)</p><p>3556: Výška DC napětí (DcVolMaxDrt)</p><p>4560: Externí zadání (WSptMaxDrt)</p><p>4561: Externí zadání 2 (WSptMax2Drt)</p><p>16777213:  (NaNStt)</p></p></td><td><p>2&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Důvod snížení výkonu</p></td><td><p class="readonly">Inv.TmpLimStt</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCnstCfg.W</p></td><td><p class="readonly">30837</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>0&nbsp;W až 10000&nbsp;W</p></td><td><p>8000&nbsp;W</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Omezení činného výkonu P, konfigurace činného výkonu</p></td><td><p class="readonly">P-W</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCnstCfg.W</p></td><td><p class="readonly">40212</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>0&nbsp;W až 10000&nbsp;W</p></td><td><p>8000&nbsp;W</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Omezení činného výkonu P, konfigurace činného výkonu</p></td><td><p class="readonly">P-W</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCnstCfg.WNom</p></td><td><p class="readonly">30839</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>0&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>100&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Omezení činného výkonu P, konfigurace činného výkonu</p></td><td><p class="readonly">P-WNom</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCnstCfg.WNom</p></td><td><p class="readonly">40214</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>0&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>100&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Omezení činného výkonu P, konfigurace činného výkonu</p></td><td><p class="readonly">P-WNom</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WMaxIn</p></td><td><p class="readonly">41251</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt" title="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt"></img></td><td><p class="readonly">Omezení příkonu ve W</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WSptMaxNom</p></td><td><p class="readonly">44039</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt" title="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt"></img></td><td><p class="readonly">Maximální činný výkon</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WNomPrc</p></td><td><p class="readonly">40023</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX2</p></td><td><p>WO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt" title="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt"></img></td><td><p class="readonly">Omezení norm. činného výkonu řízením zařízení</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WNomPrc</p></td><td><p class="readonly">41255</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX2</p></td><td><p>RW</p></td><td><p class="readonly">40349</p></td><td><p class="readonly">WMaxLimPct</p></td><td><p class="readonly">123</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt" title="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt"></img></td><td><p class="readonly">Omezení norm. činného výkonu řízením zařízení</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WNom</p></td><td><p class="readonly">40016</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt" title="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt"></img></td><td><p class="readonly">Normované omezení činného výkonu řízením systému</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WSptMinNom</p></td><td><p class="readonly">44041</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt" title="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt"></img></td><td><p class="readonly">Minimální činný výkon</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WMaxInNomPrc</p></td><td><p class="readonly">41249</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>WO</p></td><td><p class="readonly">40383</p></td><td><p class="readonly">InWRte</p></td><td><p class="readonly">124</p></td><td><p class="readonly">1</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt" title="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt"></img></td><td><p class="readonly">Omezení spotřeby činného výkonu v %</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.WCtlCom.CtlComMssMod</p></td><td><p class="readonly">41193</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>2506: Zachovat hodnoty (UsStp)</p><p>2507: Převzít zpětné hodnoty (UsFlb)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Externí zadání činného výkonu, zpětné chování</p></td><td><p class="readonly">WCtlCom.MssMod</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.WCtlCom.FlbWMin</p></td><td><p class="readonly">44035</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-400&nbsp;W až 10000&nbsp;W</p></td><td><p>-400&nbsp;W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Externí zadání činného výkonu, zpětná hodnota minimálního činného výkonu</p></td><td><p class="readonly">WCtlCom.FbWMin</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.WCtlCom.FlbWMax</p></td><td><p class="readonly">44037</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-400&nbsp;W až 10000&nbsp;W</p></td><td><p>10000&nbsp;W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Externí zadání činného výkonu, zpětná hodnota maximálního činného výkonu</p></td><td><p class="readonly">WCtlCom.FbWMax</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.WCtlCom.TmsOut</p></td><td><p class="readonly">41195</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Doba</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>1&nbsp;s až 1800&nbsp;s</p></td><td><p>600&nbsp;s</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Externí zadání činného výkonu, čas. limit</p></td><td><p class="readonly">WCtlCom.TmsOut</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.NumPtMax</p></td><td><p class="readonly">33047</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>8&nbsp; až 8&nbsp;</p></td><td><p>8&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), maximální počet opěrných bodů</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Operation.VArCtl.VArModAct</p></td><td><p class="readonly">33007</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>4396: Režim s jalovým výkonem při odevzdaném činném výkonu (VArModOut)</p><p>4397: Režim s jalovým výkonem při spotřebě činného výkonu (VArModIn)</p><p>4398: Režim s jalovým výkonem při nulovém činném výkonu (VArModZerW)</p><p>16777213:  (NaNStt)</p></p></td><td><p>4&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Aktivní  rozsah jalového výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlComCfg.VArNom</p></td><td><p class="readonly">40015</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX1</p></td><td><p>WO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt" title="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt"></img></td><td><p class="readonly">Normované omezení jalového výkonu řízením systému</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlComCfg.VArNomPrc</p></td><td><p class="readonly">40022</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX2</p></td><td><p>WO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt" title="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt"></img></td><td><p class="readonly">Externí zadání jalového výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlComCfg.VArNomPrc</p></td><td><p class="readonly">41256</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX2</p></td><td><p>RW</p></td><td><p class="readonly">40359</p></td><td><p class="readonly">VArWMaxPct</p></td><td><p class="readonly">123</p></td><td><p class="readonly">1</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p>RW</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt" title="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt"></img></td><td><p class="readonly">Externí zadání jalového výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.VArCtlCom.FlbVArNom</p></td><td><p class="readonly">41223</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>0&nbsp;%</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Externí zadání jalového výkonu, zpětná hodnota</p></td><td><p class="readonly">QCtlCom.FlbNom</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.VArCtlCom.CtlComMssMod</p></td><td><p class="readonly">41219</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>2506: Zachovat hodnoty (UsStp)</p><p>2507: Převzít zpětné hodnoty (UsFlb)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Externí zadání jalového výkonu, zpětné chování</p></td><td><p class="readonly">QCtlCom.MssMod</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.VArCtlCom.TmsOut</p></td><td><p class="readonly">41221</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Doba</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>1&nbsp;s až 1800&nbsp;s</p></td><td><p>600&nbsp;s</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Externí zadání jalového výkonu, čas. limit</p></td><td><p class="readonly">QCtlCom.TmsOut</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCnstCfg.VAr</p></td><td><p class="readonly">30827</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-6000&nbsp;VAr až 6000&nbsp;VAr</p></td><td><p>0&nbsp;VAr</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Manuální zadání jalového výkonu při odevzdaném činném výkonu</p></td><td><p class="readonly">Q-VAr</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCnstCfg.VAr</p></td><td><p class="readonly">40202</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-6000&nbsp;VAr až 6000&nbsp;VAr</p></td><td><p>0&nbsp;VAr</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Manuální zadání jalového výkonu při odevzdaném činném výkonu</p></td><td><p class="readonly">Q-VAr</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCnstCfg.VArNom</p></td><td><p class="readonly">30829</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX1</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>0&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Manuální zadání jalového výkonu při odevzdaném činném výkonu</p></td><td><p class="readonly">Q-VArNom</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCnstCfg.VArNom</p></td><td><p class="readonly">40204</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX1</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>0&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Manuální zadání jalového výkonu při odevzdaném činném výkonu</p></td><td><p class="readonly">Q-VArNom</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCnstCfgDmd.VAr</p></td><td><p class="readonly">30921</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-6000&nbsp;VAr až 6000&nbsp;VAr</p></td><td><p>0&nbsp;VAr</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Manuální zadání jalového výkonu při nulovém činném výkonu</p></td><td><p class="readonly">QZerW-VAr</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCnstCfgDmd.VArNom</p></td><td><p class="readonly">30923</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX1</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>0&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Manuální zadání jalového výkonu při nulovém činném výkonu</p></td><td><p class="readonly">QZerW-VArNom</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlComCfg.PF</p></td><td><p class="readonly">40024</p></td><td><p class="readonly">1</p></td><td><p class="readonly">U16</p></td><td><p>FIX4</p></td><td><p>WO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt" title="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt"></img></td><td><p class="readonly">Externí zadání cos φ, pož. hod. cos φ při odevzdaném činném výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlComCfg.PFExt</p></td><td><p class="readonly">40025</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>WO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Přebuzeno (OvExt)</p><p>1042: Podbuzeno (UnExt)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt" title="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt"></img></td><td><p class="readonly">Externí zadání cos φ, druh buzení při odevzdaném činném výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlComCfg.PFIn</p></td><td><p class="readonly">44141</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt" title="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt"></img></td><td><p class="readonly">Externí zadání cos φ, cos φ-pož. hodnota při spotřebě činného výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlComCfg.PFExtIn</p></td><td><p class="readonly">44143</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Přebuzeno (OvExt)</p><p>1042: Podbuzeno (UnExt)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt" title="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt"></img></td><td><p class="readonly">Externí zadání cos φ, druh buzení při spotřebě činného výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.TmsOut</p></td><td><p class="readonly">41227</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Doba</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>1&nbsp;s až 1800&nbsp;s</p></td><td><p>600&nbsp;s</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Externí zadání cos φ, čas. limit</p></td><td><p class="readonly">PFCtlCom.TmsOut</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.TmsOut</p></td><td><p class="readonly">44099</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Doba</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>1&nbsp;s až 1800&nbsp;s</p></td><td><p>600&nbsp;s</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Externí zadání cos φ, čas. limit</p></td><td><p class="readonly">PFCtlCom.TmsOut</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.CtlComMssMod</p></td><td><p class="readonly">41225</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>2506: Zachovat hodnoty (UsStp)</p><p>2507: Převzít zpětné hodnoty (UsFlb)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Externí zadání cos φ, zpětné chování</p></td><td><p class="readonly">PFCtlCom.MssMod</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.CtlComMssMod</p></td><td><p class="readonly">44097</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>2506: Zachovat hodnoty (UsStp)</p><p>2507: Převzít zpětné hodnoty (UsFlb)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Externí zadání cos φ, zpětné chování</p></td><td><p class="readonly">PFCtlCom.MssMod</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.FlbPF</p></td><td><p class="readonly">41229</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.800000&nbsp; až 1&nbsp;</p></td><td><p>1&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Externí zadání cos φ, zpětná hodnota cos φ při odevzdaném činném výkonu</p></td><td><p class="readonly">PFCtlCom.Flb</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.FlbPFIn</p></td><td><p class="readonly">44115</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.800000&nbsp; až 1&nbsp;</p></td><td><p>1&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Externí zadání cos φ, zpětná hodnota cos φ při spotřebě činného výkonu</p></td><td><p class="readonly">PFCom.FbPFIn</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.FlbPFExtIn</p></td><td><p class="readonly">44117</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Přebuzeno (OvExt)</p><p>1042: Podbuzeno (UnExt)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Externí zadání cos φ, zpětná hodnota druhu buzení při spotřebě činného výkonu</p></td><td><p class="readonly">PFCom.FbExtIn</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.NumPtMax</p></td><td><p class="readonly">33013</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>8&nbsp; až 8&nbsp;</p></td><td><p>8&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), maximální počet opěrných bodů</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.NumPtMax</p></td><td><p class="readonly">33045</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>8&nbsp; až 8&nbsp;</p></td><td><p>8&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), maximální počet opěrných bodů</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.VolRef.VolRefPu</p></td><td><p class="readonly">44211</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><img src="images\aso.png" alt="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt" title="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt"></img></td><td><p class="readonly">Q(U), externí zadání referenčního napětí</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.VArCtlVolCom.CtlComMssMod</p></td><td><p class="readonly">44193</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>2506: Zachovat hodnoty (UsStp)</p><p>2507: Převzít zpětné hodnoty (UsFlb)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), zpětné chování při vynechání zadání referenčního napětí</p></td><td><p class="readonly">QCtlV.MssMod</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.VArCtlVolCom.FlbVolRefPu</p></td><td><p class="readonly">44195</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. až 2&nbsp;p.u.</p></td><td><p>1&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), zpětné referenční napětí</p></td><td><p class="readonly">QCtlV.FlbVRefPu</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.VArCtlVolCom.TmsOut</p></td><td><p class="readonly">44197</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>1&nbsp;s až 1800&nbsp;s</p></td><td><p>600&nbsp;s</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), čas. limit pro vynechání zadání referenčního napětí</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.NumPtMax</p></td><td><p class="readonly">33015</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>4&nbsp; až 4&nbsp;</p></td><td><p>4&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), maximální počet opěrných bodů</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Crv.NumPtMax</p></td><td><p class="readonly">33011</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>4&nbsp; až 4&nbsp;</p></td><td><p>4&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), maximální počet opěrných bodů</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WLim</p></td><td><p class="readonly">30231</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">40241</p></td><td><p class="readonly">WRtg</p></td><td><p class="readonly">120</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>W</p></td><td><p>10000&nbsp;W až 10000&nbsp;W</p></td><td><p>10000&nbsp;W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Maximální činný výkon WMaxOutRtg</p></td><td><p class="readonly">Plimit</p></td></tr>
<tr><td><p class="readonly">Inverter.WMaxInRtg</p></td><td><p class="readonly">33019</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-400&nbsp;W až -400&nbsp;W</p></td><td><p>-400&nbsp;W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Jmenovitý činný výkon WMaxInRtg</p></td><td><p class="readonly">WMaxInRtg</p></td></tr>
<tr><td><p class="readonly">Inverter.VAMaxOutRtg</p></td><td><p class="readonly">33025</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>10000&nbsp;VA až 10000&nbsp;VA</p></td><td><p>10000&nbsp;VA</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Jmenovitý zdánlivý výkon VAMaxOutRtg</p></td><td><p class="readonly">VAMaxOutRtg</p></td></tr>
<tr><td><p class="readonly">Inverter.VAMaxInRtg</p></td><td><p class="readonly">33027</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>10000&nbsp;VA až 10000&nbsp;VA</p></td><td><p>10000&nbsp;VA</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Jmenovitý zdánlivý výkon VAMaxInRtg</p></td><td><p class="readonly">VAMaxInRtg</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxQ1Rtg</p></td><td><p class="readonly">33029</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>6000&nbsp;VAr až 6000&nbsp;VAr</p></td><td><p>6000&nbsp;VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Jmenovitý jalový výkon VArMaxQ1Rtg</p></td><td><p class="readonly">VArMaxQ1Rtg</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxQ2Rtg</p></td><td><p class="readonly">33031</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>6000&nbsp;VAr až 6000&nbsp;VAr</p></td><td><p>6000&nbsp;VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Jmenovitý jalový výkon VArMaxQ2Rtg</p></td><td><p class="readonly">VArMaxQ2Rtg</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxQ3Rtg</p></td><td><p class="readonly">33033</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-6000&nbsp;VAr až -6000&nbsp;VAr</p></td><td><p>-6000&nbsp;VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Jmenovitý jalový výkon VArMaxQ3Rtg</p></td><td><p class="readonly">VArMaxQ3Rtg</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxQ4Rtg</p></td><td><p class="readonly">33035</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-6000&nbsp;VAr až -6000&nbsp;VAr</p></td><td><p>-6000&nbsp;VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Jmenovitý jalový výkon VArMaxQ4Rtg</p></td><td><p class="readonly">VArMaxQ4Rtg</p></td></tr>
<tr><td><p class="readonly">Inverter.PFMinQ1Rtg</p></td><td><p class="readonly">33037</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.800000&nbsp; až 0.800000&nbsp;</p></td><td><p>0.800000&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Jmenovitý-cos φ PFMinQ1Rtg</p></td><td><p class="readonly">PFMinQ1Rtg</p></td></tr>
<tr><td><p class="readonly">Inverter.PFMinQ2Rtg</p></td><td><p class="readonly">33039</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.800000&nbsp; až 0.800000&nbsp;</p></td><td><p>0.800000&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Jmenovitý-cos φ PFMinQ2Rtg</p></td><td><p class="readonly">PFMinQ2Rtg</p></td></tr>
<tr><td><p class="readonly">Inverter.PFMinQ3Rtg</p></td><td><p class="readonly">33041</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.800000&nbsp; až 0.800000&nbsp;</p></td><td><p>0.800000&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Jmenovitý-cos φ PFMinQ3Rtg</p></td><td><p class="readonly">PFMinQ3Rtg</p></td></tr>
<tr><td><p class="readonly">Inverter.PFMinQ4Rtg</p></td><td><p class="readonly">33043</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.800000&nbsp; až 0.800000&nbsp;</p></td><td><p>0.800000&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Jmenovitý-cos φ PFMinQ4Rtg</p></td><td><p class="readonly">PFMinQ4Rtg</p></td></tr>
<tr><td><p class="readonly">Nameplate.ARtg</p></td><td><p class="readonly">40480</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">40250</p></td><td><p class="readonly">ARtg</p></td><td><p class="readonly">120</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>A</p></td><td><p>0&nbsp;A až 14.500000&nbsp;A</p></td><td><p>14.500000&nbsp;A</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Jmen. proud všech fází</p></td><td><p class="readonly">ARtg</p></td></tr>
<tr><td><p class="readonly">Inverter.WMax</p></td><td><p class="readonly">30233</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>0&nbsp;W až 10000&nbsp;W</p></td><td><p>8000&nbsp;W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nastavená mez činného výkonu</p></td><td><p class="readonly">Pmax</p></td></tr>
<tr><td><p class="readonly">Inverter.WMax</p></td><td><p class="readonly">40915</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">40268</p></td><td><p class="readonly">WMax</p></td><td><p class="readonly">121</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p>W</p></td><td><p>0&nbsp;W až 10000&nbsp;W</p></td><td><p>8000&nbsp;W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nastavená mez činného výkonu</p></td><td><p class="readonly">Pmax</p></td></tr>
<tr><td><p class="readonly">Inverter.WMaxIn</p></td><td><p class="readonly">44383</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-400&nbsp;W až -400&nbsp;W</p></td><td><p>-400&nbsp;W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Jmenovitý činný výkon WMaxIn</p></td><td><p class="readonly">WMaxIn</p></td></tr>
<tr><td><p class="readonly">Inverter.VAMaxOut</p></td><td><p class="readonly">44389</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>0&nbsp;VA až 10000&nbsp;VA</p></td><td><p>8000&nbsp;VA</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Jmenovitý zdánlivý výkon VAMaxOut</p></td><td><p class="readonly">VAMaxOut</p></td></tr>
<tr><td><p class="readonly">Inverter.VAMaxIn</p></td><td><p class="readonly">44391</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>0&nbsp;VA až 10000&nbsp;VA</p></td><td><p>10000&nbsp;VA</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Jmenovitý zdánlivý výkon VAMaxIn</p></td><td><p class="readonly">VAMaxIn</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxQ1</p></td><td><p class="readonly">44393</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>0&nbsp;VAr až 6000&nbsp;VAr</p></td><td><p>6000&nbsp;VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Jmenovitý jalový výkon VArMaxQ1</p></td><td><p class="readonly">VArMaxQ1</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxQ2</p></td><td><p class="readonly">44395</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>0&nbsp;VAr až 6000&nbsp;VAr</p></td><td><p>6000&nbsp;VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Jmenovitý jalový výkon VArMaxQ2</p></td><td><p class="readonly">VArMaxQ2</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxQ3</p></td><td><p class="readonly">44397</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-6000&nbsp;VAr až 0&nbsp;VAr</p></td><td><p>-6000&nbsp;VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Jmenovitý jalový výkon VArMaxQ3</p></td><td><p class="readonly">VArMaxQ3</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxQ4</p></td><td><p class="readonly">44399</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-6000&nbsp;VAr až 0&nbsp;VAr</p></td><td><p>-6000&nbsp;VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Jmenovitý jalový výkon VArMaxQ4</p></td><td><p class="readonly">VArMaxQ4</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxZerWQ1</p></td><td><p class="readonly">44401</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>0&nbsp;VAr až 6000&nbsp;VAr</p></td><td><p>6000&nbsp;VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Jmenovitý jalový výkon VArMaxZerWQ1</p></td><td><p class="readonly">VArMaxZerWQ1</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxZerWQ2</p></td><td><p class="readonly">44403</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>0&nbsp;VAr až 6000&nbsp;VAr</p></td><td><p>6000&nbsp;VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Jmenovitý jalový výkon VArMaxZerWQ2</p></td><td><p class="readonly">VArMaxZerWQ2</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxZerWQ3</p></td><td><p class="readonly">44405</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-6000&nbsp;VAr až 0&nbsp;VAr</p></td><td><p>-6000&nbsp;VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Jmenovitý jalový výkon VArMaxZerWQ3</p></td><td><p class="readonly">VArMaxZerWQ3</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxZerWQ4</p></td><td><p class="readonly">44407</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-6000&nbsp;VAr až 0&nbsp;VAr</p></td><td><p>-6000&nbsp;VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Jmenovitý jalový výkon VArMaxZerWQ4</p></td><td><p class="readonly">VArMaxZerWQ4</p></td></tr>
<tr><td><p class="readonly">Inverter.PFMinQ1</p></td><td><p class="readonly">44409</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.800000&nbsp; až 1&nbsp;</p></td><td><p>0.800000&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Jmen.-cos φ PFMinQ1</p></td><td><p class="readonly">PFMinQ1</p></td></tr>
<tr><td><p class="readonly">Inverter.PFMinQ2</p></td><td><p class="readonly">44411</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.800000&nbsp; až 1&nbsp;</p></td><td><p>0.800000&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Jmen.-cos φ PFMinQ2</p></td><td><p class="readonly">PFMinQ2</p></td></tr>
<tr><td><p class="readonly">Inverter.PFMinQ3</p></td><td><p class="readonly">44413</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.800000&nbsp; až 1&nbsp;</p></td><td><p>0.800000&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Jmen.-cos φ PFMinQ3</p></td><td><p class="readonly">PFMinQ3</p></td></tr>
<tr><td><p class="readonly">Inverter.PFMinQ4</p></td><td><p class="readonly">44415</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.800000&nbsp; až 1&nbsp;</p></td><td><p>0.800000&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Jmen.-cos φ PFMinQ4</p></td><td><p class="readonly">PFMinQ4</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.LeakRisMin</p></td><td><p class="readonly">41169</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Ohm</p></td><td><p>30000 až 3000000&nbsp;Ω</p></td><td><p>100000&nbsp;Ω</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Minimální izolační odpor</p></td><td><p class="readonly">Iso.LeakRisMin</p></td></tr>
<tr><td><p class="readonly">Inverter.VArGraConn</p></td><td><p class="readonly">44005</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/min</p></td><td><p>1&nbsp;%/min až 10000&nbsp;%/min</p></td><td><p>1200&nbsp;%/min</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Gradient pozvolného rozběhu Q</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArGraConnEna</p></td><td><p class="readonly">44007</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Vyp. (Off)</p><p>308: Zap. (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Pozvolný rozběh Q</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.PlntCtl.VRef</p></td><td><p class="readonly">40472</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">40269</p></td><td><p class="readonly">VRef</p></td><td><p class="readonly">121</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p>V</p></td><td><p>80&nbsp;V&nbsp;až&nbsp;500&nbsp;V</p></td><td><p>400&nbsp;V</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Jmen. síťové napětí</p></td><td><p class="readonly">VRef</p></td></tr>
<tr><td><p class="readonly">Inverter.WGraConn</p></td><td><p class="readonly">44001</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/min</p></td><td><p>1&nbsp;%/min až 10000&nbsp;%/min</p></td><td><p>1200&nbsp;%/min</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Gradient pozvolného rozběhu P</p></td><td><p class="readonly">WGraConn</p></td></tr>
<tr><td><p class="readonly">Inverter.WGraConnEna</p></td><td><p class="readonly">44003</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Vyp. (Off)</p><p>308: Zap. (On)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Pozvolný rozběh P</p></td><td><p class="readonly">WGraConnEna</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.GriStrTms</p></td><td><p class="readonly">44009</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s až 1600&nbsp;s</p></td><td><p>0&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Doba připojení po novém spuštění</p></td><td><p class="readonly">GriStrTms</p></td></tr>
<tr><td><p class="readonly">Inverter.WGraRecon</p></td><td><p class="readonly">44011</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/min</p></td><td><p>1&nbsp;%/min až 10000&nbsp;%/min</p></td><td><p>10&nbsp;%/min</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Gradient pozvolného rozběhu P po poruše sítě</p></td><td><p class="readonly">WGraRecon</p></td></tr>
<tr><td><p class="readonly">Inverter.WGraReconEna</p></td><td><p class="readonly">44013</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Vyp. (Off)</p><p>308: Zap. (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Pozvolný rozběh P po poruše sítě</p></td><td><p class="readonly">WGraReconEna</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.GriFltMonTms</p></td><td><p class="readonly">44015</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s až 6000&nbsp;s</p></td><td><p>0&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Doba připojení po poruše sítě</p></td><td><p class="readonly">GriFltMonTms</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.GriFltReConTms</p></td><td><p class="readonly">44017</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s až 6000&nbsp;s</p></td><td><p>0&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Doba rychlého připojení po krátkém výpadku</p></td><td><p class="readonly">GriFltReConTms</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.GriFltTms</p></td><td><p class="readonly">44019</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s až 400&nbsp;s</p></td><td><p>3&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Maximální doba krátkého výpadku</p></td><td><p class="readonly">GriFltTms</p></td></tr>
<tr><td><p class="readonly">Operation.OpMod</p></td><td><p class="readonly">40009</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>381: Stop (Stop)</p><p>1467: Spu&scaron;těn&iacute; (Str)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Obecný provozní stav</p></td><td><p class="readonly">Op.OpModSet</p></td></tr>
<tr><td><p class="readonly">Inverter.WGraMpp</p></td><td><p class="readonly">41201</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">40285</p></td><td><p class="readonly">MaxRmpRte</p></td><td><p class="readonly">121</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p>%</p></td><td><p>1&nbsp;%&nbsp;až&nbsp;10000&nbsp;%</p></td><td><p>10000&nbsp;%/min</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Gradient nárůstu při změně ozáření</p></td><td><p class="readonly">WGraMpp</p></td></tr>
<tr><td><p class="readonly">Inverter.WGraMpp</p></td><td><p class="readonly">44023</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/min</p></td><td><p>1&nbsp;%/min až 10000&nbsp;%/min</p></td><td><p>10000&nbsp;%/min</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Gradient nárůstu při změně ozáření</p></td><td><p class="readonly">WGraMpp</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WMod</p></td><td><p class="readonly">30835</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Vyp. (Off)</p><p>1077: Manuální zadání ve W (WCnst)</p><p>1078: Manuální zadání v % (WCnstNom)</p><p>1079: Externí zadání (WCtlCom)</p></p></td><td><p>4</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Provozní režim zadání činného výkonu</p></td><td><p class="readonly">P-WMod</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WMod</p></td><td><p class="readonly">40210</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">40353</p></td><td><p class="readonly">WMaxLim_Ena</p></td><td><p class="readonly">123</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p>-</p></td><td><p><p>303: Vyp. (Off)</p><p>1077: Manuální zadání ve W (WCnst)</p><p>1078: Manuální zadání v % (WCnstNom)</p><p>1079: Externí zadání (WCtlCom)</p></p></td><td><p>4</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Provozní režim zadání činného výkonu</p></td><td><p class="readonly">P-WMod</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.Dyn.WTmEna</p></td><td><p class="readonly">44025</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Vyp. (Off)</p><p>308: Zap. (On)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Externí zadání činného výkonu, filtr pož. hodnoty</p></td><td><p class="readonly">WCtlCom.TmEna</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.Dyn.WTms</p></td><td><p class="readonly">44027</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000&nbsp;s až 1000&nbsp;s</p></td><td><p>3&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Externí zadání činného výkonu, nastavený čas filtru pož. hodnoty</p></td><td><p class="readonly">WCtlCom.Tms</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.Dyn.WGraEna</p></td><td><p class="readonly">44029</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Vyp. (Off)</p><p>308: Zap. (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Externí zadání činného výkonu, omezení gradientu změny</p></td><td><p class="readonly">WCtlCom.WGraEna</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.Dyn.WGraPos</p></td><td><p class="readonly">44031</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>0.100000&nbsp;%/s až1000&nbsp;%/s</p></td><td><p>20&nbsp;%/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Externí zadání činného výkonu, gradient nárůstu</p></td><td><p class="readonly">WCtlCom.GraPos</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.Dyn.WGraNeg</p></td><td><p class="readonly">44033</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>0.100000&nbsp;%/s až1000&nbsp;%/s</p></td><td><p>20&nbsp;%/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Externí zadání činného výkonu, gradient snížení</p></td><td><p class="readonly">WCtlCom.GraNeg</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Ena</p></td><td><p class="readonly">44043</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Vyp. (Off)</p><p>308: Zap. (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), aktivace</p></td><td><p class="readonly">WCtlVol.Ena</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.VRefMod</p></td><td><p class="readonly">44045</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>4520: Průměrná hodnota fázových napětí (PhsAvg)</p><p>4521: Nejvyšší fázové napětí (PhsMax)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), druh referenčního napětí</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WRefMod</p></td><td><p class="readonly">44047</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>4405: Maximální činný výkon WMax (WMaxInOut)</p><p>4443: Momentální výkon (WSnpt)</p><p>4444: Potenciální výkon (WSnptMax)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), druh jmenovitého činného výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.NumPt</p></td><td><p class="readonly">44049</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0&nbsp; až 8&nbsp;</p></td><td><p>2&nbsp;</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), počet používaných bodů</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">44051</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. až 2&nbsp;p.u.</p></td><td><p>1.100000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), hodnota napětí</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">44053</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. až 2&nbsp;p.u.</p></td><td><p>1.100000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), hodnota napětí</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">44055</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. až 2&nbsp;p.u.</p></td><td><p>1.100000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), hodnota napětí</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">44057</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. až 2&nbsp;p.u.</p></td><td><p>1.100000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), hodnota napětí</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">44059</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. až 2&nbsp;p.u.</p></td><td><p>1.100000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), hodnota napětí</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">44061</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. až 2&nbsp;p.u.</p></td><td><p>1.100000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), hodnota napětí</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">44063</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. až 2&nbsp;p.u.</p></td><td><p>1.100000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), hodnota napětí</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">44065</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. až 2&nbsp;p.u.</p></td><td><p>1.100000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), hodnota napětí</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">44067</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>100&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), hodnota činného výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">44069</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>100&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), hodnota činného výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">44071</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>100&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), hodnota činného výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">44073</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>100&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), hodnota činného výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">44075</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>100&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), hodnota činného výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">44077</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>100&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), hodnota činného výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">44079</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>100&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), hodnota činného výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">44081</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>100&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), hodnota činného výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WTmEna</p></td><td><p class="readonly">44083</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Vyp. (Off)</p><p>308: Zap. (On)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), filtr pož. hodnoty</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WTms</p></td><td><p class="readonly">44085</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000&nbsp;s až 1000&nbsp;s</p></td><td><p>3&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), nastavený čas filtru pož. hodnoty</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WGraEna</p></td><td><p class="readonly">44087</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Vyp. (Off)</p><p>308: Zap. (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), omezení gradientu změny</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WGraPos</p></td><td><p class="readonly">44089</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>0.100000&nbsp;%/s až1000&nbsp;%/s</p></td><td><p>20&nbsp;%/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), gradient nárůstu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WGraNeg</p></td><td><p class="readonly">44091</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>0.100000&nbsp;%/s až1000&nbsp;%/s</p></td><td><p>20&nbsp;%/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), gradient snížení</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.ActTms</p></td><td><p class="readonly">44093</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Doba</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s až 1000&nbsp;s</p></td><td><p>0&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), zpoždění vypnutí</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArNomRefMod</p></td><td><p class="readonly">44095</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>4405: Maximální činný výkon WMax (WMaxInOut)</p><p>4406: Maximální jalový výkon VArMax (VArMaxQ)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Režim s jalovým výkonem, referenční veličina pro zadání jalového výkonu</p></td><td><p class="readonly">QNomRefMod</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArModOut</p></td><td><p class="readonly">41319</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Vyp. (Off)</p><p>1069: Charakteristika Q(U) (VArCtlVol)</p><p>1070: Q, manuální zadání v % (VArCnstNom)</p><p>1071: Q, manuální zadání ve VAr (VArCnst)</p><p>1072: Q, externí zadání (VArCtlCom)</p><p>1073: Charakteristika Q(P) (VArCtlW)</p><p>1074: cos φ, manuální zadání (PFCnst)</p><p>1075: cos φ, externí zadání (PFCtlCom)</p><p>1076: Charakteristika cos φ(P) (PFCtlW)</p><p>4562: Charakteristika cos φ(U) (PFCtlVol)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Režim s jalovým výkonem při odevzdaném činném výkonu</p></td><td><p class="readonly">QModOut</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArModIn</p></td><td><p class="readonly">41321</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Vyp. (Off)</p><p>1069: Charakteristika Q(U) (VArCtlVol)</p><p>1070: Q, manuální zadání v % (VArCnstNom)</p><p>1071: Q, manuální zadání ve VAr (VArCnst)</p><p>1072: Q, externí zadání (VArCtlCom)</p><p>1073: Charakteristika Q(P) (VArCtlW)</p><p>1074: cos φ, manuální zadání (PFCnst)</p><p>1075: cos φ, externí zadání (PFCtlCom)</p><p>1076: Charakteristika cos φ(P) (PFCtlW)</p><p>2270: Zadání cos φ nebo Q řízením systému (VArPFCtlCom)</p><p>4562: Charakteristika cos φ(U) (PFCtlVol)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Režim s jalovým výkonem při spotřebě činného výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArModZerW</p></td><td><p class="readonly">41323</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Vyp. (Off)</p><p>1069: Charakteristika Q(U) (VArCtlVol)</p><p>1070: Q, manuální zadání v % (VArCnstNom)</p><p>1071: Q, manuální zadání ve VAr (VArCnst)</p><p>1072: Q, externí zadání (VArCtlCom)</p><p>1073: Charakteristika Q(P) (VArCtlW)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Režim s jalovým výkonem při nulovém činném výkonu</p></td><td><p class="readonly">QModZerW</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFMinEna</p></td><td><p class="readonly">41367</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Vyp. (Off)</p><p>308: Zap. (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Jmen. cos φ PFMinQ1-Q4</p></td><td><p class="readonly">PFMinEna</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.OutWNomLimAct</p></td><td><p class="readonly">41369</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>0&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>5&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Práh aktivace u odevzdaného činn. výkonu</p></td><td><p class="readonly">OutWNomLimAct</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.OutWNomLimDeAct</p></td><td><p class="readonly">41371</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>0&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>5&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Práh deaktivace u odevzd. činn. výkonu</p></td><td><p class="readonly">OutWNomLimDeAct</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.InWNomLimAct</p></td><td><p class="readonly">41373</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>0&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>5&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Práh aktivace u odebíraného činn. výkonu</p></td><td><p class="readonly">InWNomLimAct</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.InWNomLimDeAct</p></td><td><p class="readonly">41375</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>0&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>5&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Práh deaktivace u odebíraného činn. výkonu</p></td><td><p class="readonly">InWNomLimDeAct</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCfg.Dyn.VArTmEna</p></td><td><p class="readonly">44101</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Vyp. (Off)</p><p>308: Zap. (On)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Zadání jalového výkonu, filtr pož. hodnoty</p></td><td><p class="readonly">QCtlCom.TmEna</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCfg.Dyn.VArTms</p></td><td><p class="readonly">44103</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000&nbsp;s až 1000&nbsp;s</p></td><td><p>10&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Zadání jalového výkonu, nastavený čas filtru pož. hodnoty</p></td><td><p class="readonly">QCtlCom.Tms</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCfg.Dyn.VArGraEna</p></td><td><p class="readonly">44105</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Vyp. (Off)</p><p>308: Zap. (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Zadání jalového výkonu, omezení gradientu změny</p></td><td><p class="readonly">QCtlCom.GraEna</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCfg.Dyn.VArGraPos</p></td><td><p class="readonly">44107</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s až 10000&nbsp;%/s</p></td><td><p>1200&nbsp;%/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Zadání jalového výkonu, gradient nárůstu</p></td><td><p class="readonly">QCtlCom.GraPos</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCfg.Dyn.VArGraNeg</p></td><td><p class="readonly">44109</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s až 10000&nbsp;%/s</p></td><td><p>1200&nbsp;%/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Zadání jalového výkonu, gradient snížení</p></td><td><p class="readonly">QCtlCom.GraNeg</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCnstCfg.PFIn</p></td><td><p class="readonly">44119</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0&nbsp; až 1&nbsp;</p></td><td><p>1&nbsp;</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Manuální zadání cos φ, cos φ-pož. hodnota při odběru činného výkonu</p></td><td><p class="readonly">PF.PFIn</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCnstCfg.PFExtIn</p></td><td><p class="readonly">44121</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Přebuzeno (OvExt)</p><p>1042: Podbuzeno (UnExt)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Manuální zadání cos φ, druh buzení při odběru činného výkonu</p></td><td><p class="readonly">PF.PFExtIn</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.WFilTmEna</p></td><td><p class="readonly">44123</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Vyp. (Off)</p><p>308: Zap. (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Zadání cos φ, filtr skut. hodnoty pro naměřenou hodnotu činného výkonu</p></td><td><p class="readonly">PFCom.WFilTmEna</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.WFilTms</p></td><td><p class="readonly">44125</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000&nbsp;s až 1000&nbsp;s</p></td><td><p>1.500000&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Zadání cos φ, filtr skut. hodnoty pro naměřenou hodnotu činného výkonu</p></td><td><p class="readonly">PFCom.WFilTms</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.VArTmEna</p></td><td><p class="readonly">44127</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Vyp. (Off)</p><p>308: Zap. (On)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Zadání cos φ, filtr skut. hodnoty</p></td><td><p class="readonly">PFCom.VArTmEna</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.VArTms</p></td><td><p class="readonly">44129</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000&nbsp;s až 1000&nbsp;s</p></td><td><p>10&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Zadání cos φ, nastavený čas filtr skut. hodnoty</p></td><td><p class="readonly">PFCom.VArTms</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.VArGraEna</p></td><td><p class="readonly">44131</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Vyp. (Off)</p><p>308: Zap. (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Zadání cos φ, omezení gradientu změny</p></td><td><p class="readonly">PFCom.GraEna</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.VArGraPos</p></td><td><p class="readonly">44133</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s až 10000&nbsp;%/s</p></td><td><p>1200&nbsp;%/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Zadání cos φ, gradient nárůstu</p></td><td><p class="readonly">PFCom.GraPos</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.VArGraNeg</p></td><td><p class="readonly">44135</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s až 10000&nbsp;%/s</p></td><td><p>1200&nbsp;%/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Zadání cos φ, gradient snížení</p></td><td><p class="readonly">PFCom.GraNeg</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.NumPt</p></td><td><p class="readonly">44145</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0&nbsp; až 8&nbsp;</p></td><td><p>4&nbsp;</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), počet používaných záchytných bodů</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td><td><p class="readonly">44147</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>50&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), hodnota činného výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td><td><p class="readonly">44149</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>50&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), hodnota činného výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td><td><p class="readonly">44151</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>50&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), hodnota činného výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td><td><p class="readonly">44153</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>50&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), hodnota činného výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td><td><p class="readonly">44155</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>50&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), hodnota činného výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td><td><p class="readonly">44157</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>50&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), hodnota činného výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td><td><p class="readonly">44159</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>50&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), hodnota činného výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td><td><p class="readonly">44161</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>50&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), hodnota činného výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td><td><p class="readonly">44163</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>0&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), hodnota jalového výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td><td><p class="readonly">44165</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>0&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), hodnota jalového výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td><td><p class="readonly">44167</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>0&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), hodnota jalového výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td><td><p class="readonly">44169</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>0&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), hodnota jalového výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td><td><p class="readonly">44171</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>0&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), hodnota jalového výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td><td><p class="readonly">44173</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>0&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), hodnota jalového výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td><td><p class="readonly">44175</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>0&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), hodnota jalového výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td><td><p class="readonly">44177</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>0&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), hodnota jalového výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArTmEna</p></td><td><p class="readonly">44179</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Vyp. (Off)</p><p>308: Zap. (On)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), filtr pož. hodnoty</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArTms</p></td><td><p class="readonly">44181</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000&nbsp;s až 1000&nbsp;s</p></td><td><p>10&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), nastavený čas filtru pož. hodnoty</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArGraEna</p></td><td><p class="readonly">44183</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Vyp. (Off)</p><p>308: Zap. (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), omezení gradientu změny</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArGraPos</p></td><td><p class="readonly">44185</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s až 10000&nbsp;%/s</p></td><td><p>100&nbsp;%/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), gradient nárůstu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArGraNeg</p></td><td><p class="readonly">44187</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s až 10000&nbsp;%/s</p></td><td><p>100&nbsp;%/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), gradient snížení</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.ActTms</p></td><td><p class="readonly">44189</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s až 1000&nbsp;s</p></td><td><p>0&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), zpoždění vypnutí</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.NumPt</p></td><td><p class="readonly">44191</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0&nbsp; až 8&nbsp;</p></td><td><p>4&nbsp;</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), počet používaných záchytných bodů</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">41303</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. až 2&nbsp;p.u.</p></td><td><p>0.940000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Hodnota napětí Q(U)</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">41325</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. až 2&nbsp;p.u.</p></td><td><p>0.940000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Hodnota napětí Q(U)</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">41327</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. až 2&nbsp;p.u.</p></td><td><p>0.940000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Hodnota napětí Q(U)</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">41329</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. až 2&nbsp;p.u.</p></td><td><p>0.940000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Hodnota napětí Q(U)</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">41331</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. až 2&nbsp;p.u.</p></td><td><p>0.940000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Hodnota napětí Q(U)</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">41333</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. až 2&nbsp;p.u.</p></td><td><p>0.940000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Hodnota napětí Q(U)</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">41335</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. až 2&nbsp;p.u.</p></td><td><p>0.940000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Hodnota napětí Q(U)</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">41337</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. až 2&nbsp;p.u.</p></td><td><p>0.940000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Hodnota napětí Q(U)</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">41339</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. až 2&nbsp;p.u.</p></td><td><p>0.940000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Hodnota napětí Q(U)</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">41305</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>44&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), hodnota jalového výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">41341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>44&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), hodnota jalového výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">41343</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>44&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), hodnota jalového výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">41345</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>44&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), hodnota jalového výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">41347</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>44&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), hodnota jalového výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">41349</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>44&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), hodnota jalového výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">41351</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>44&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), hodnota jalového výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">41353</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>44&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), hodnota jalového výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">41355</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>44&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), hodnota jalového výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.VolRef.AutnAdjMod</p></td><td><p class="readonly">41311</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Vyp. (Off)</p><p>308: Zap. (On)</p><p>1438: Automatika (Auto)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), provozní režim přizpůsobení referenčního napětí </p></td><td><p class="readonly">QCtlV.AutnMod</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.VolRef.AutnAdjTms</p></td><td><p class="readonly">41313</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>1&nbsp; až 100000&nbsp;</p></td><td><p>300&nbsp;</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), nastavený čas automatického přizpůsobení referenčního napětí</p></td><td><p class="readonly">QCtlV.AutnTms</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArTmEna</p></td><td><p class="readonly">44199</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Vyp. (Off)</p><p>308: Zap. (On)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), filtr pož. hodnoty</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArTms</p></td><td><p class="readonly">44201</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>1&nbsp;s až 1000&nbsp;s</p></td><td><p>10&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), nastavený čas filtru pož. hodnoty</p></td><td><p class="readonly">Q-VArTms</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArGraEna</p></td><td><p class="readonly">44203</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Vyp. (Off)</p><p>308: Zap. (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), omezení gradientu změny</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArGraPos</p></td><td><p class="readonly">44205</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s až 10000&nbsp;%/s</p></td><td><p>100&nbsp;%/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), gradient nárůstu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArGraNeg</p></td><td><p class="readonly">44207</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s až 10000&nbsp;%/s</p></td><td><p>100&nbsp;%/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), gradient snížení</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.ActTms</p></td><td><p class="readonly">44209</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s až 1000&nbsp;s</p></td><td><p>0&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), zpoždění vypnutí</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.NumPt</p></td><td><p class="readonly">44213</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0&nbsp; až 4&nbsp;</p></td><td><p>2&nbsp;</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), počet používaných opěrných bodů</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</p></td><td><p class="readonly">44215</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Přebuzeno (OvExt)</p><p>1042: Podbuzeno (UnExt)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), druh buzení</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</p></td><td><p class="readonly">44217</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Přebuzeno (OvExt)</p><p>1042: Podbuzeno (UnExt)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), druh buzení</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</p></td><td><p class="readonly">44219</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Přebuzeno (OvExt)</p><p>1042: Podbuzeno (UnExt)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), druh buzení</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</p></td><td><p class="readonly">44221</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Přebuzeno (OvExt)</p><p>1042: Podbuzeno (UnExt)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), druh buzení</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PF</p></td><td><p class="readonly">44223</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0&nbsp; až 1&nbsp;</p></td><td><p>1&nbsp;</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), cos φ-pož. hodnota</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PF</p></td><td><p class="readonly">44225</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0&nbsp; až 1&nbsp;</p></td><td><p>1&nbsp;</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), cos φ-pož. hodnota</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PF</p></td><td><p class="readonly">44227</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0&nbsp; až 1&nbsp;</p></td><td><p>1&nbsp;</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), cos φ-pož. hodnota</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PF</p></td><td><p class="readonly">44229</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0&nbsp; až 1&nbsp;</p></td><td><p>1&nbsp;</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), cos φ-pož. hodnota</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</p></td><td><p class="readonly">44231</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>50&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), činný výkon</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</p></td><td><p class="readonly">44233</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>50&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), činný výkon</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</p></td><td><p class="readonly">44235</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>50&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), činný výkon</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</p></td><td><p class="readonly">44237</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;%&nbsp;až&nbsp;100&nbsp;%</p></td><td><p>50&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), činný výkon</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.WFilTmEna</p></td><td><p class="readonly">44239</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Vyp. (Off)</p><p>308: Zap. (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ, filtr skut. hodnoty pro naměřenou hodnotu činného výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.WFilTms</p></td><td><p class="readonly">44241</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000&nbsp;s až 1000&nbsp;s</p></td><td><p>1.500000&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), nastavený čas filtru skut. hodnoty</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.VArTmEna</p></td><td><p class="readonly">44243</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Vyp. (Off)</p><p>308: Zap. (On)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), filtr pož. hodnoty</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.VArTms</p></td><td><p class="readonly">44245</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000&nbsp;s až 1000&nbsp;s</p></td><td><p>10&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), nastavený čas filtru pož. hodnoty</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.VArGraEna</p></td><td><p class="readonly">44247</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Vyp. (Off)</p><p>308: Zap. (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), omezení gradientu změny</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.VArGraPos</p></td><td><p class="readonly">44249</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s až 10000&nbsp;%/s</p></td><td><p>1200&nbsp;%/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), gradient nárůstu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.VArGraNeg</p></td><td><p class="readonly">44251</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s až 10000&nbsp;%/s</p></td><td><p>1200&nbsp;%/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), gradient snížení</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.ActTms</p></td><td><p class="readonly">44253</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s až 1000&nbsp;s</p></td><td><p>0&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), zpoždění vypnutí</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Crv.NumPt</p></td><td><p class="readonly">44255</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0&nbsp; až 4&nbsp;</p></td><td><p>4&nbsp;</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), počet používaných opěrných bodů</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Crv.VolPu</p></td><td><p class="readonly">44257</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. až 2&nbsp;p.u.</p></td><td><p>0.940000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), hodnota napětí</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Crv.VolPu</p></td><td><p class="readonly">44259</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. až 2&nbsp;p.u.</p></td><td><p>0.940000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), hodnota napětí</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Crv.VolPu</p></td><td><p class="readonly">44261</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. až 2&nbsp;p.u.</p></td><td><p>0.940000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), hodnota napětí</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Crv.VolPu</p></td><td><p class="readonly">44263</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. až 2&nbsp;p.u.</p></td><td><p>0.940000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), hodnota napětí</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Crv.PFExt</p></td><td><p class="readonly">44265</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Přebuzeno (OvExt)</p><p>1042: Podbuzeno (UnExt)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), druh buzení</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Crv.PFExt</p></td><td><p class="readonly">44267</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Přebuzeno (OvExt)</p><p>1042: Podbuzeno (UnExt)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), druh buzení</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Crv.PFExt</p></td><td><p class="readonly">44269</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Přebuzeno (OvExt)</p><p>1042: Podbuzeno (UnExt)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), druh buzení</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Crv.PFExt</p></td><td><p class="readonly">44271</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Přebuzeno (OvExt)</p><p>1042: Podbuzeno (UnExt)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), druh buzení</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Crv.PF</p></td><td><p class="readonly">44273</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0&nbsp; až 1&nbsp;</p></td><td><p>0.800000&nbsp;</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), cos φ-pož. hodnota</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Crv.PF</p></td><td><p class="readonly">44275</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0&nbsp; až 1&nbsp;</p></td><td><p>0.800000&nbsp;</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), cos φ-pož. hodnota</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Crv.PF</p></td><td><p class="readonly">44277</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0&nbsp; až 1&nbsp;</p></td><td><p>0.800000&nbsp;</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), cos φ-pož. hodnota</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Crv.PF</p></td><td><p class="readonly">44279</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0&nbsp; až 1&nbsp;</p></td><td><p>0.800000&nbsp;</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), cos φ-pož. hodnota</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Dyn.WFilTmEna</p></td><td><p class="readonly">44281</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Vyp. (Off)</p><p>308: Zap. (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), filtr skut. hodnoty pro naměřenou hodnotu činného výkonu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Dyn.WFilTms</p></td><td><p class="readonly">44283</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000&nbsp;s až 1000&nbsp;s</p></td><td><p>1.500000&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), nastavený čas filtru skut. hodnoty</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Dyn.VArTmEna</p></td><td><p class="readonly">44285</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Vyp. (Off)</p><p>308: Zap. (On)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), filtr pož. hodnoty</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Dyn.VArTms</p></td><td><p class="readonly">44287</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000&nbsp;s až 1000&nbsp;s</p></td><td><p>10&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), nastavený čas filtru pož. hodnoty</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Dyn.VArGraEna</p></td><td><p class="readonly">44289</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Vyp. (Off)</p><p>308: Zap. (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), omezení gradientu změny</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Dyn.VArGraPos</p></td><td><p class="readonly">44291</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s až 10000&nbsp;%/s</p></td><td><p>1200&nbsp;%/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), gradient nárůstu</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Dyn.VArGraNeg</p></td><td><p class="readonly">44293</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s až 10000&nbsp;%/s</p></td><td><p>1200&nbsp;%/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), gradient snížení</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Dyn.ActTms</p></td><td><p class="readonly">44295</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Doba</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s až 1000&nbsp;s</p></td><td><p>0&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), zpoždění vypnutí</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.MaxPu</p></td><td><p class="readonly">44297</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>1&nbsp;p.u. až 2&nbsp;p.u.</p></td><td><p>2&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Sledování napětí, horní maximální práh</p></td><td><p class="readonly">VolCtl.MaxPu</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.MaxPuTmms</p></td><td><p class="readonly">44303</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>ms</p></td><td><p>0&nbsp;ms&nbsp;až&nbsp;1000000&nbsp;ms</p></td><td><p>100000&nbsp;ms</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Sledování napětí, horní maximální práh doba vypnutí</p></td><td><p class="readonly">VolCtl.MaxPuTms</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.hhLimPu</p></td><td><p class="readonly">44299</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>1&nbsp;p.u. až 2&nbsp;p.u.</p></td><td><p>2&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Sledování napětí, střední maximální práh</p></td><td><p class="readonly">VolCtl.hhLimPu</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.hhLimTmms</p></td><td><p class="readonly">40450</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">40829</p></td><td><p class="readonly">Tms2</p></td><td><p class="readonly">130</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p>ms</p></td><td><p>0&nbsp;ms&nbsp;až&nbsp;1000000&nbsp;ms</p></td><td><p>100000&nbsp;ms</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Sledování frekvence, střední maximální práh doby vypnutí</p></td><td><p class="readonly">VolCtl.hhLimTms</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.hLimPu</p></td><td><p class="readonly">44301</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>1&nbsp;p.u. až 2&nbsp;p.u.</p></td><td><p>1.250000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Sledování napětí, dolní maximální práh</p></td><td><p class="readonly">VolCtl.hLimPu</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.hLimTmms</p></td><td><p class="readonly">40456</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">40827</p></td><td><p class="readonly">Tms1</p></td><td><p class="readonly">130</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p>ms</p></td><td><p>0&nbsp;ms&nbsp;až&nbsp;1000000&nbsp;ms</p></td><td><p>100&nbsp;ms</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Sledování frekvence, dolní maximální práh doby vypnutí</p></td><td><p class="readonly">VolCtl.hLimTms</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.lLimPu</p></td><td><p class="readonly">44309</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0.200000&nbsp;p.u. až 1&nbsp;p.u.</p></td><td><p>0.800000&nbsp;p.u.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Sledování napětí, horní minimální práh</p></td><td><p class="readonly">VolCtl.lLimPu</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.lLimTmms</p></td><td><p class="readonly">40462</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">40765</p></td><td><p class="readonly">Tms1</p></td><td><p class="readonly">129</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p>ms</p></td><td><p>0&nbsp;ms&nbsp;až&nbsp;1000000&nbsp;ms</p></td><td><p>3000&nbsp;ms</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Sledování frekvence, horní minimální práh doby vypnutí</p></td><td><p class="readonly">VolCtl.lLimTms</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.llLimPu</p></td><td><p class="readonly">44307</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0.15&nbsp;p.u. až 1&nbsp;p.u.</p></td><td><p>0.200000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Sledování napětí, střední minimální práh</p></td><td><p class="readonly">VolCtl.llLimPu</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.llLimTmms</p></td><td><p class="readonly">40466</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">40767</p></td><td><p class="readonly">Tms2</p></td><td><p class="readonly">129</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p>ms</p></td><td><p>0&nbsp;ms&nbsp;až&nbsp;1000000&nbsp;ms</p></td><td><p>10000&nbsp;ms</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Sledování frekvence, střední minimální práh doby vypnutí</p></td><td><p class="readonly">VolCtl.llLimTms</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.MinPu</p></td><td><p class="readonly">44305</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0.200000&nbsp;p.u. až 1&nbsp;p.u.</p></td><td><p>0.200000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Sledování napětí, dolní minimální práh</p></td><td><p class="readonly">VolCtl.MinPu</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.MinTmms</p></td><td><p class="readonly">40468</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>ms</p></td><td><p>0&nbsp;ms&nbsp;až&nbsp;1000000&nbsp;ms</p></td><td><p>100000&nbsp;ms</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Sledování frekvence, dolní minimální práh doby vypnutí</p></td><td><p class="readonly">VolCtl.MinTms</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.ReconMaxPu</p></td><td><p class="readonly">44311</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>1&nbsp;p.u. až 2&nbsp;p.u.</p></td><td><p>1.100000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Maximální připojovací napětí</p></td><td><p class="readonly">ReconMaxPu</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.ReconMinPu</p></td><td><p class="readonly">44313</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. až 1&nbsp;p.u.</p></td><td><p>0.850000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Minimální připojovací napětí</p></td><td><p class="readonly">ReconMinPu</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.MaxPeakPu</p></td><td><p class="readonly">44315</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>1.500000&nbsp;p.u. až 3&nbsp;p.u.</p></td><td><p>1.780000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Sledování napětí, mez špičkového napětí</p></td><td><p class="readonly">VolCtl.PeakPu</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.MaxPeakTmms</p></td><td><p class="readonly">44317</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>ms</p></td><td><p>0.100000&nbsp;ms až 5&nbsp;ms</p></td><td><p>0.312000&nbsp;ms</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Sledování napětí, mez špičkového napětí doba vypnutí</p></td><td><p class="readonly">VolCtl.PeakTms</p></td></tr>
<tr><td><p class="readonly">Inverter.DGSModCfg.DGSMod</p></td><td><p class="readonly">40250</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">40479</p></td><td><p class="readonly">ModEna</p></td><td><p class="readonly">128</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p>-</p></td><td><p><p>303: Vyp. (Off)</p><p>1265: Omezen&aacute; dynamick&aacute; podpora s&iacute;tě (DGSPa)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Dynamická podpora sítě, provozní režim</p></td><td><p class="readonly">DGS-DGSMod</p></td></tr>
<tr><td><p class="readonly">Inverter.DGSModCfg.ZerCurOvVolPu</p></td><td><p class="readonly">44319</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>1&nbsp;p.u. až 1.400000&nbsp;p.u.</p></td><td><p>1.200000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Dynamická podpora sítě, mez přepětí pro nulový proud</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.DGSModCfg.ZerCurUnVolPu</p></td><td><p class="readonly">44321</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0.100000&nbsp;p.u. až 1&nbsp;p.u.</p></td><td><p>0.700000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Dynamická podpora sítě, mez podpětí pro nulový proud</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.DGSModCfg.HystVolPu</p></td><td><p class="readonly">44323</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. až 1&nbsp;p.u.</p></td><td><p>0.020000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Dynamická podpora sítě, hysterezní napětí</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.FrqCtl.Max</p></td><td><p class="readonly">40103</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>50&nbsp;Hz&nbsp;až&nbsp;66&nbsp;Hz</p></td><td><p>66&nbsp;Hz</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Sledování frekvence, horní maximální práh</p></td><td><p class="readonly">FrqCtl.Max</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.FrqCtl.MaxTmms</p></td><td><p class="readonly">40426</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>ms</p></td><td><p>0&nbsp;ms&nbsp;až&nbsp;1000000&nbsp;ms</p></td><td><p>100000&nbsp;ms</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Sledování frekvence, horní maximální práh doby vypnutí</p></td><td><p class="readonly">FrqCtl.MaxTms</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.FrqCtl.hLim</p></td><td><p class="readonly">40432</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>50&nbsp;Hz&nbsp;až&nbsp;66&nbsp;Hz</p></td><td><p>51.500000&nbsp;Hz</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Sledování frekvence, dolní maximální práh</p></td><td><p class="readonly">FrqCtl.hLim</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.FrqCtl.hLimTmms</p></td><td><p class="readonly">40434</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>ms</p></td><td><p>0&nbsp;ms&nbsp;až&nbsp;1000000&nbsp;ms</p></td><td><p>100&nbsp;ms</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Sledování frekvence, dolní maximální práh doby vypnutí</p></td><td><p class="readonly">FrqCtl.hLimTms</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.FrqCtl.lLim</p></td><td><p class="readonly">40436</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>44&nbsp;Hz&nbsp;až&nbsp;60&nbsp;Hz</p></td><td><p>47.500000&nbsp;Hz</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Sledování frekvence, horní minimální práh</p></td><td><p class="readonly">FrqCtl.lLim</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.FrqCtl.lLimTmms</p></td><td><p class="readonly">40438</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>ms</p></td><td><p>0&nbsp;ms&nbsp;až&nbsp;1000000&nbsp;ms</p></td><td><p>100&nbsp;ms</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Sledování frekvence, horní minimální práh doby vypnutí</p></td><td><p class="readonly">FrqCtl.lLimTms</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.FrqCtl.Min</p></td><td><p class="readonly">40101</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>44&nbsp;Hz&nbsp;až&nbsp;60&nbsp;Hz</p></td><td><p>44&nbsp;Hz</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Sledování frekvence, dolní minimální práh</p></td><td><p class="readonly">FrqCtl.Min</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.FrqCtl.MinTmms</p></td><td><p class="readonly">40444</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>ms</p></td><td><p>0&nbsp;ms&nbsp;až&nbsp;1000000&nbsp;ms</p></td><td><p>1000000&nbsp;ms</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Sledování frekvence, dolní minimální práh doby vypnutí</p></td><td><p class="readonly">FrqCtl.MinTms</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.FrqCtl.ReconMin</p></td><td><p class="readonly">41127</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>44&nbsp;Hz&nbsp;až&nbsp;60&nbsp;Hz</p></td><td><p>47.500000&nbsp;Hz</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Minimální frekvence zapojení</p></td><td><p class="readonly">FrqCtl.ReconMin</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.FrqCtl.ReconMax</p></td><td><p class="readonly">41129</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>50&nbsp;Hz&nbsp;až&nbsp;66&nbsp;Hz</p></td><td><p>50.100000&nbsp;Hz</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Maximální frekvence zapojení</p></td><td><p class="readonly">FrqCtl.ReconMax</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.Ena</p></td><td><p class="readonly">44333</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Vyp. (Off)</p><p>308: Zap. (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f) charakteristika</p></td><td><p class="readonly">P-HzEna</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.RefModOv</p></td><td><p class="readonly">44335</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>4354: Max. dodávaný činný výkon (WMaxOut)</p><p>4443: Momentální výkon (WSnpt)</p><p>4444: Potenciální výkon (WSnptMax)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), referenční veličina pro činný výkon při nadměrné frekvenci</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.RefModUn</p></td><td><p class="readonly">44337</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>4354: Max. dodávaný činný výkon (WMaxOut)</p><p>4443: Momentální výkon (WSnpt)</p><p>4444: Potenciální výkon (WSnptMax)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), referenční veličina pro činný výkon při nedostatečné frekvenci</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WTms</p></td><td><p class="readonly">44339</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000&nbsp;s až 60&nbsp;s</p></td><td><p>0.500000&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), nastavený čas</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HystEnaOv</p></td><td><p class="readonly">44341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Vyp. (Off)</p><p>308: Zap. (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), hystereze při nadměrné frekvenci</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HystEnaUn</p></td><td><p class="readonly">44343</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Vyp. (Off)</p><p>308: Zap. (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), hystereze při nedostatečné frekvenci</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnStop</p></td><td><p class="readonly">44371</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>44&nbsp;Hz&nbsp;až&nbsp;60&nbsp;Hz</p></td><td><p>48&nbsp;Hz</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), nulovací nedostatečná frekvence</p></td><td><p class="readonly">P-HzStopMin</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn</p></td><td><p class="readonly">44359</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>44&nbsp;Hz&nbsp;až&nbsp;60&nbsp;Hz</p></td><td><p>48&nbsp;Hz</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), zlomová nedostatečná frekvence</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn</p></td><td><p class="readonly">44361</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>44&nbsp;Hz&nbsp;až&nbsp;60&nbsp;Hz</p></td><td><p>48&nbsp;Hz</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), zlomová nedostatečná frekvence</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn</p></td><td><p class="readonly">44363</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>44&nbsp;Hz&nbsp;až&nbsp;60&nbsp;Hz</p></td><td><p>48&nbsp;Hz</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), zlomová nedostatečná frekvence</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra</p></td><td><p class="readonly">44365</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-200&nbsp;%&nbsp;až&nbsp;0&nbsp;%</p></td><td><p>-40&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), změna činného výkonu na Hz při nedostatečné frekvenci</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra</p></td><td><p class="readonly">44367</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-200&nbsp;%&nbsp;až&nbsp;0&nbsp;%</p></td><td><p>-40&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), změna činného výkonu na Hz při nedostatečné frekvenci</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra</p></td><td><p class="readonly">44369</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-200&nbsp;%&nbsp;až&nbsp;0&nbsp;%</p></td><td><p>-40&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), změna činného výkonu na Hz při nedostatečné frekvenci</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv</p></td><td><p class="readonly">44345</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>50&nbsp;Hz&nbsp;až&nbsp;66&nbsp;Hz</p></td><td><p>52&nbsp;Hz</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), zlomová nadměrná frekvence</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv</p></td><td><p class="readonly">44347</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>50&nbsp;Hz&nbsp;až&nbsp;66&nbsp;Hz</p></td><td><p>52&nbsp;Hz</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), zlomová nadměrná frekvence</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv</p></td><td><p class="readonly">44349</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>50&nbsp;Hz&nbsp;až&nbsp;66&nbsp;Hz</p></td><td><p>52&nbsp;Hz</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), zlomová nadměrná frekvence</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra</p></td><td><p class="readonly">44351</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-200&nbsp;%&nbsp;až&nbsp;0&nbsp;%</p></td><td><p>-40&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), změna činného výkonu na Hz při nadměrné frekvenci</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra</p></td><td><p class="readonly">44353</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-200&nbsp;%&nbsp;až&nbsp;0&nbsp;%</p></td><td><p>-40&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), změna činného výkonu na Hz při nadměrné frekvenci</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra</p></td><td><p class="readonly">44355</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-200&nbsp;%&nbsp;až&nbsp;0&nbsp;%</p></td><td><p>-40&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), změna činného výkonu na Hz při nadměrné frekvenci</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.WCtlTmms</p></td><td><p class="readonly">44373</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>ms</p></td><td><p>0&nbsp;ms&nbsp;až&nbsp;60000&nbsp;ms</p></td><td><p>0&nbsp;ms</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), zpoždění vypnutí</p></td><td><p class="readonly">P-WCtlTmms</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzStopWGraTms</p></td><td><p class="readonly">44375</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Doba</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s až 1600&nbsp;s</p></td><td><p>0&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Doba doběhu P(f)</p></td><td><p class="readonly">P-HzStopWGraTms</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzStopWGra</p></td><td><p class="readonly">40242</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">40469</p></td><td><p class="readonly">HzStopWGra</p></td><td><p class="readonly">127</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p>%/min</p></td><td><p>1&nbsp;%/min až 10000&nbsp;%/min</p></td><td><p>10&nbsp;%/min</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), gradient změny činného výkonu po konci poruchy</p></td><td><p class="readonly">P-HzStopWGra</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.Aid.HzMon.Stt</p></td><td><p class="readonly">44377</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Vyp. (Off)</p><p>308: Zap. (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Identifikace ostrov. systému, stav sledování frekvence</p></td><td><p class="readonly">Aid.HzMonStt</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.Aid.HzMon.HzMonTmms</p></td><td><p class="readonly">44379</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>ms</p></td><td><p>0&nbsp;ms&nbsp;až&nbsp;10000&nbsp;ms</p></td><td><p>5000&nbsp;ms</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Identifikace ostrov. systému, doba vypnutí sledování frekvence</p></td><td><p class="readonly">Aid.HzMonTmms</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.Aid.AsymDet.Stt</p></td><td><p class="readonly">44417</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>SEZNAM TAGŮ</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Vyp. (Off)</p><p>308: Zap. (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Identifikace ostrov. systému, stav identifikace asymetrie</p></td><td><p class="readonly">Aid.AsymDetStt</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.Aid.AsymDet.AsymMax</p></td><td><p class="readonly">44419</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>0&nbsp;%&nbsp;až&nbsp;50&nbsp;%</p></td><td><p>50&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Identifikace ostrov. systému, přípustná asymetrie sítě</p></td><td><p class="readonly">Aid.AsymDetMax</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.Aid.AsymDet.AsymMaxTmms</p></td><td><p class="readonly">44421</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>ms</p></td><td><p>0&nbsp;ms&nbsp;až&nbsp;10000&nbsp;ms</p></td><td><p>5000&nbsp;ms</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Identifikace ostrov. systému, doba vypnutí identifikace asymetrie</p></td><td><p class="readonly">Aid.AsymDetMaxT</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.HzRtg</p></td><td><p class="readonly">40135</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p class="readonly">40286</p></td><td><p class="readonly">ECPNomHz</p></td><td><p class="readonly">121</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m z&aacute;pisem" title="V&yacute;straha před cyklick&yacute;m z&aacute;pisem"></img></p></td><td><p>Hz</p></td><td><p>44&nbsp;Hz&nbsp;až&nbsp;65&nbsp;Hz</p></td><td><p>50&nbsp;Hz</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Jmenovitá frekvence</p></td><td><p class="readonly">HzRtg</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40001</p></td><td><p class="readonly">SID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint32</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0x53756e53</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40003</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40004</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">66</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40005</p></td><td><p class="readonly">Mn</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">string16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">SMA</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40021</p></td><td><p class="readonly">Md</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">string16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Solar Inverter</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40071</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">11</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40072</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">13</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40086</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">12</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40087</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">98</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40092</p></td><td><p class="readonly">CfgSt</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40093</p></td><td><p class="readonly">ChgSt</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40094</p></td><td><p class="readonly">Cap</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">5</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40096</p></td><td><p class="readonly">Ctl</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40187</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">50</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40192</p></td><td><p class="readonly">A_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40199</p></td><td><p class="readonly">V_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40201</p></td><td><p class="readonly">W_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40203</p></td><td><p class="readonly">Hz_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40205</p></td><td><p class="readonly">VA_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40207</p></td><td><p class="readonly">VAr_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40209</p></td><td><p class="readonly">PF_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-3</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40212</p></td><td><p class="readonly">WH_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40218</p></td><td><p class="readonly">DCW_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40223</p></td><td><p class="readonly">Tmp_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40238</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">120</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40239</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">26</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40242</p></td><td><p class="readonly">WRtg_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40244</p></td><td><p class="readonly">VARtg_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40249</p></td><td><p class="readonly">VArRtg_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40251</p></td><td><p class="readonly">ARtg_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40256</p></td><td><p class="readonly">PFRtg_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-3</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40258</p></td><td><p class="readonly">WHRtg_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40260</p></td><td><p class="readonly">AhrRtg_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40262</p></td><td><p class="readonly">MaxChaRte_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40264</p></td><td><p class="readonly">MaxDisChaRte_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40266</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">121</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40267</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">30</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40288</p></td><td><p class="readonly">WMax_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40289</p></td><td><p class="readonly">VRef_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40290</p></td><td><p class="readonly">VRefOfs_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40291</p></td><td><p class="readonly">VMinMax_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40292</p></td><td><p class="readonly">VAMax_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40293</p></td><td><p class="readonly">VArMax_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40294</p></td><td><p class="readonly">WGra_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40296</p></td><td><p class="readonly">MaxRmpRte_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40297</p></td><td><p class="readonly">ECPNomHz_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40298</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">122</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40299</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">44</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40343</p></td><td><p class="readonly">Ris_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">4</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40344</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">123</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40345</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">24</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40365</p></td><td><p class="readonly">VArPct_Mod</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40367</p></td><td><p class="readonly">WMaxLimPct_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40368</p></td><td><p class="readonly">OutPFSet_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-4</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40369</p></td><td><p class="readonly">VArPct_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40370</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">124</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40371</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">24</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40388</p></td><td><p class="readonly">WChaMax_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40392</p></td><td><p class="readonly">ChaState_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40394</p></td><td><p class="readonly">InBatV_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40396</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">126</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40397</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">64</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40403</p></td><td><p class="readonly">NCrv</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40404</p></td><td><p class="readonly">NPt</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">8</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40405</p></td><td><p class="readonly">V_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40406</p></td><td><p class="readonly">DeptRef_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40407</p></td><td><p class="readonly">RmpIncDec_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40461</p></td><td><p class="readonly">ReadOnly</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40462</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">127</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40463</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">10</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40470</p></td><td><p class="readonly">WGra_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40471</p></td><td><p class="readonly">HzStrStop_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40472</p></td><td><p class="readonly">RmpIncDec_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40474</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">128</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40475</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">14</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40480</p></td><td><p class="readonly">FilTms</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">60</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40487</p></td><td><p class="readonly">ArGra_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40488</p></td><td><p class="readonly">VRefPct_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40490</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">131</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40491</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">64</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40497</p></td><td><p class="readonly">NCrv</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40498</p></td><td><p class="readonly">NPt</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">8</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40499</p></td><td><p class="readonly">W_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40500</p></td><td><p class="readonly">PF_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40501</p></td><td><p class="readonly">RmpIncDec_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40554</p></td><td><p class="readonly">ReadOnly</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40556</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">132</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40557</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">64</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40563</p></td><td><p class="readonly">NCrv</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40564</p></td><td><p class="readonly">NPt</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">8</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40565</p></td><td><p class="readonly">V_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40566</p></td><td><p class="readonly">DeptRef_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40567</p></td><td><p class="readonly">RmpIncDec_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40621</p></td><td><p class="readonly">ReadOnly</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40622</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">160</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40623</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">128</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40624</p></td><td><p class="readonly">DCA_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40625</p></td><td><p class="readonly">DCV_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40626</p></td><td><p class="readonly">DCW_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40630</p></td><td><p class="readonly">N</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">6</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40632</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40652</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40672</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">3</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40692</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">4</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40712</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">5</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40732</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">6</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40752</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">129</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40753</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">60</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40754</p></td><td><p class="readonly">ActCrv</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40755</p></td><td><p class="readonly">ModEna</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40759</p></td><td><p class="readonly">NCrv</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40760</p></td><td><p class="readonly">NPt</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">3</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40761</p></td><td><p class="readonly">Tms_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-3</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40762</p></td><td><p class="readonly">V_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40764</p></td><td><p class="readonly">ActPt</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">3</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40813</p></td><td><p class="readonly">ReadOnly</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40814</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">130</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40815</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">60</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40816</p></td><td><p class="readonly">ActCrv</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40817</p></td><td><p class="readonly">ModEna</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40821</p></td><td><p class="readonly">NCrv</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40822</p></td><td><p class="readonly">NPt</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">3</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40823</p></td><td><p class="readonly">Tms_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-3</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40824</p></td><td><p class="readonly">V_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40826</p></td><td><p class="readonly">ActPt</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">3</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40875</p></td><td><p class="readonly">ReadOnly</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">30001</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p class="readonly">RAW</p></td><td><p class="readonly">RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Versionsnummer SMA Modbus-Profil</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Version number SMA Modbus-Profil</p></td></tr>
<tr><td><p class="readonly">Nameplate.SusyId</p></td><td><p class="readonly">30003</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p class="readonly">RAW</p></td><td><p class="readonly">RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">SUSyID Modul</p></td><td><p class="readonly">-</p></td><td><p class="readonly">SUSyID Modul</p></td></tr>
<tr><td><p class="readonly">Nameplate.SerNum</p></td><td><p class="readonly">30005</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p class="readonly">RAW</p></td><td><p class="readonly">RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Seriennummer</p></td><td><p class="readonly">SMA-SN,SN</p></td><td><p class="readonly">Serial number</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">42109</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p class="readonly">RAW</p></td><td><p class="readonly">RW</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Unit ID des Wechselrichters</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Unit ID of the inverter</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">43090</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p class="readonly">FIX0</p></td><td><p class="readonly">RW</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">SMA Grid Guard-Code</p></td><td><p class="readonly">-</p></td><td><p class="readonly">SMA Grid Guard-Code</p></td></tr>
<tr><td><p class="readonly">Nameplate.Vendor</p></td><td><p class="readonly">30055</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p class="readonly">TAGLIST</p></td><td><p class="readonly">RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Hersteller</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Manufacturer</p></td></tr>
<tr><td><p class="readonly">DtTm.Tm</p></td><td><p class="readonly">30193</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p class="readonly">DT</p></td><td><p class="readonly">RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Systemzeit</p></td><td><p class="readonly">-</p></td><td><p class="readonly">System time</p></td></tr>

</tbody></table></section><footer><div id="legend"><h2>Legenda</h2><p><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img> - SMA Guard Code</p><p><img src="images\StatusInfo-14.png" alt="30213: Popis chyby viz adresu registru SMA 30247; 30247: Popis hl&aacute;&scaron;en&iacute; ud&aacute;losti viz n&aacute;vod k&nbsp;v&yacute;robku" title="30213: Popis chyby viz adresu registru SMA 30247; 30247: Popis hl&aacute;&scaron;en&iacute; ud&aacute;losti viz n&aacute;vod k&nbsp;v&yacute;robku"></img> - 30213: Popis chyby viz adresu registru SMA 30247; 30247: Popis hl&aacute;&scaron;en&iacute; ud&aacute;losti viz n&aacute;vod k&nbsp;v&yacute;robku</p><p><img src="images\aso.png" alt="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt" title="Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt"></img> - Syst&eacute;mov&yacute; ř&iacute;dic&iacute; objekt</p><p><img src="images\statuswarning.png" alt="V&yacute;straha před cyklick&yacute;m popisem" title="V&yacute;straha před cyklick&yacute;m popisem"></img> - Cyklick&eacute; změny těchto parametrů vedou ke zničen&iacute; flash paměti produktu</p></div><div id="footer"><p>&copy; Copyright 2020&nbsp;&ndash; SMA Solar Technology AG</p></div></footer></body></html>
