<!DOCTYPE html><html><head><title>Modbus - &Pi;&alpha;&rho;ά&mu;&epsilon;&tau;&rho;&omicron;&iota; &kappa;&alpha;&iota; &tau;&iota;&mu;έ&sigmaf; &mu;έ&tau;&rho;&eta;&sigma;&eta;&sigmaf;</title><script type="text/javascript" src="scripts\jquery-1.11.2.js"></script><script type="text/javascript" src="scripts\jquery.tablesorter.js"></script><script type="text/javascript" src="scripts\floatingheader.js"></script><link rel="stylesheet" href="images\parameterlist.css"><link rel="shortcut icon" type="image/x-icon" href="images\favicon.ico"><meta charset="UTF-8"><script>$(document).ready(function() {createFloatingTableHeader();$("#paraTable").tablesorter( {sortList:[[1,0],[5,0]]} );});</script></head>
<body><header><nav></nav><div id="header"><img src="images\sma_logo.png" alt="SMA Solar Technology AG"/><div id="headercontent"><h1>Modbus <sup>&reg;</sup> &Pi;&alpha;&rho;ά&mu;&epsilon;&tau;&rho;&omicron;&iota; &kappa;&alpha;&iota; &tau;&iota;&mu;έ&sigmaf; &mu;έ&tau;&rho;&eta;&sigma;&eta;&sigmaf;</h1>
<h2>SUNNY TRIPOWER 8.0 / SUNNY TRIPOWER 10.0</h2><p>&Alpha;&upsilon;&tau;ή &eta; &lambda;ί&sigma;&tau;&alpha; &iota;&sigma;&chi;ύ&epsilon;&iota; &alpha;&pi;ό &tau;&eta;&nu; &alpha;&kappa;ό&lambda;&omicron;&upsilon;&theta;&eta; έ&kappa;&delta;&omicron;&sigma;&eta; firmware: 3.10.08.R - &Tau;&omicron; &sigma;ύ&nu;&omicron;&lambda;&omicron; &delta;&epsilon;&delta;&omicron;&mu;έ&nu;&omega;&nu; &chi;ώ&rho;&alpha;&sigmaf; &mu;&epsilon; &alpha;&nu;&alpha;&phi;&omicron;&rho;ά &tau;&omicron;&upsilon; έ&tau;&omicron;&upsilon;&sigmaf; &ge; 2018 &pi;&rho;έ&pi;&epsilon;&iota; &nu;&alpha; έ&chi;&epsilon;&iota; &rho;&upsilon;&theta;&mu;&iota;&sigma;&theta;&epsilon;ί &sigma;&omega;&sigma;&tau;ά (SMA Grid Guard 10.0)</p></div></div></header>
<section><table class="tableWithFloatingHeader" id="paraTable"><thead><tr><th><p>Ό&nu;&omicron;&mu;&alpha; &alpha;&nu;&tau;&iota;&kappa;&epsilon;&iota;&mu;έ&nu;&omicron;&upsilon;</p></th><th><p>&Delta;&iota;&epsilon;ύ&theta;&upsilon;&nu;&sigma;&eta; &mu;&eta;&tau;&rho;ώ&omicron;&upsilon; SMA</p></th><th><p>&Alpha;&rho;&iota;&theta;&mu;ό&sigmaf; &sigma;&chi;&epsilon;&tau;&iota;&zeta;ό&mu;&epsilon;&nu;&omega;&nu; &mu;&eta;&tau;&rho;ώ&omega;&nu; SMA</p></th><th><p>&Tau;ύ&pi;&omicron;&sigmaf; &delta;&epsilon;&delta;&omicron;&mu;έ&nu;&omega;&nu; SMA</p></th><th><p>&Mu;&omicron;&rho;&phi;ή &delta;&epsilon;&delta;&omicron;&mu;έ&nu;&omega;&nu; SMA</p></th><th><p>&Pi;&rho;ό&sigma;&beta;&alpha;&sigma;&eta; SMA</p></th><th><p>&Delta;&iota;&epsilon;ύ&theta;&upsilon;&nu;&sigma;&eta; &mu;&eta;&tau;&rho;ώ&omicron;&upsilon; SunSpec</p></th><th><p>Ό&nu;&omicron;&mu;&alpha; SunSpec</p></th><th><p>&Pi;&lambda;&eta;&rho;&omicron;&phi;&omicron;&rho;ί&alpha; Model SunSpec</p></th><th><p>&Alpha;&rho;&iota;&theta;&mu;ό&sigmaf; &sigma;&chi;&epsilon;&tau;&iota;&zeta;ό&mu;&epsilon;&nu;&omega;&nu; &mu;&eta;&tau;&rho;ώ&omega;&nu; SunSpec</p></th><th><p>&Tau;ύ&pi;&omicron;&sigmaf; &delta;&epsilon;&delta;&omicron;&mu;έ&nu;&omega;&nu; SunSpec</p></th><th><p>&Mu;&eta;&tau;&rho;ώ&omicron; &sigma;&upsilon;&nu;&tau;&epsilon;&lambda;&epsilon;&sigma;&tau;ή &kappa;&lambda;&iota;&mu;ά&kappa;&omega;&sigma;&eta;&sigmaf; SunSpec</p></th><th><p>&Pi;&rho;ό&sigma;&beta;&alpha;&sigma;&eta; SunSpec</p></th><th><p>&Mu;&omicron;&nu;ά&delta;&alpha; &mu;έ&tau;&rho;&eta;&sigma;&eta;&sigmaf;</p></th><th><p>&Pi;&epsilon;&rho;&iota;&omicron;&chi;ή &tau;&iota;&mu;ώ&nu; SMA</p></th><th><p>&Tau;&iota;&mu;ή &pi;&rho;&omicron;&epsilon;&pi;&iota;&lambda;&omicron;&gamma;ή&sigmaf;</p></th><th><p>Grid Guard</p></th><th><p>&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;</p></th><th><p>&Omicron;&rho;&iota;&sigma;&mu;ό&sigmaf; (SMA Speedwire)</p></th><th><p>SMA Data/RS485</p></th></tr></thead><tbody>
<tr><td><p class="readonly">Nameplate.MacId</p></td><td><p class="readonly">40497</p></td><td><p class="readonly">16</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RO</p></td><td><p class="readonly">40076</p></td><td><p class="readonly">MAC</p></td><td><p class="readonly">11</p></td><td><p class="readonly">4</p></td><td><p class="readonly">uint64</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Nameplate.PkgRev</p></td><td><p class="readonly">30059</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FW</p></td><td><p>RO</p></td><td><p class="readonly">40045</p></td><td><p class="readonly">Vr</p></td><td><p class="readonly">1</p></td><td><p class="readonly">8</p></td><td><p class="readonly">string8</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>-</p></td><td><p>0&nbsp; έ&omega;&sigmaf; 4294967294&nbsp;</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Πακέτο λογισμικού</p></td><td><p class="readonly">Pkg.swRev</p></td></tr>
<tr><td><p class="readonly">Operation.EvtCntUsr</p></td><td><p class="readonly">30559</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Αριθμός συμβάντων για χρήστη</p></td><td><p class="readonly">Op.EvtCntUsr</p></td></tr>
<tr><td><p class="readonly">Operation.EvtCntUsr</p></td><td><p class="readonly">35377</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Αριθμός συμβάντων για χρήστη</p></td><td><p class="readonly">Op.EvtCntUsr</p></td></tr>
<tr><td><p class="readonly">Operation.EvtCntIstl</p></td><td><p class="readonly">30561</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Συμβάντα για εγκαταστάτη</p></td><td><p class="readonly">Op.EvtCntIstl</p></td></tr>
<tr><td><p class="readonly">Operation.EvtCntIstl</p></td><td><p class="readonly">35381</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Συμβάντα για εγκαταστάτη</p></td><td><p class="readonly">Op.EvtCntIstl</p></td></tr>
<tr><td><p class="readonly">Operation.EvtCntSvc</p></td><td><p class="readonly">30563</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Συμβάντα για Service</p></td><td><p class="readonly">Op.EvtCntSvc</p></td></tr>
<tr><td><p class="readonly">Operation.EvtCntSvc</p></td><td><p class="readonly">35385</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Συμβάντα για Service</p></td><td><p class="readonly">Op.EvtCntSvc</p></td></tr>
<tr><td><p class="readonly">Operation.Evt.Dsc</p></td><td><p class="readonly">30215</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>885: &Delta;&epsilon;&nu; &upsilon;&pi;ά&rho;&chi;&epsilon;&iota; (NoneDsc)</p></p></td><td><p>1&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Μέτρο αποκατάστασης σφάλματος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Operation.Evt.EvtNo</p></td><td><p class="readonly">30247</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">40690<br/>40670<br/>40650<br/>40628<br/>40226</p></td><td><p class="readonly">DCEvt<br/>DCEvt<br/>DCEvt<br/>Evt<br/>Evt1</p></td><td><p class="readonly">160<br/>160<br/>160<br/>160<br/>101</p></td><td><p class="readonly">2<br/>2<br/>2<br/>2<br/>2</p></td><td><p class="readonly">uint32<br/>uint32<br/>uint32<br/>uint32<br/>uint32</p></td><td><p class="readonly">-</p></td><td><p>RO<br/>RO<br/>RO<br/>RO<br/>RO</p></td><td><p>-</p></td><td><p><img src="images\StatusInfo-14.png" alt="30213: &Gamma;&iota;&alpha; &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή &sigma;&phi;ά&lambda;&mu;&alpha;&tau;&omicron;&sigmaf; &beta;&lambda;έ&pi;&epsilon; &delta;&iota;&epsilon;ύ&theta;&upsilon;&nu;&sigma;&eta; &mu;&eta;&tau;&rho;ώ&omicron;&upsilon; SMA 30247; 30247: &Pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή &tau;&omicron;&upsilon; &mu;&eta;&nu;ύ&mu;&alpha;&tau;&omicron;&sigmaf; &sigma;&upsilon;&mu;&beta;ά&nu;&tau;&omicron;&sigmaf; &beta;&lambda;έ&pi;&epsilon; &omicron;&delta;&eta;&gamma;ί&epsilon;&sigmaf; &tau;&omicron;&upsilon; &pi;&rho;&omicron;ϊό&nu;&tau;&omicron;&sigmaf;" title="30213: &Gamma;&iota;&alpha; &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή &sigma;&phi;ά&lambda;&mu;&alpha;&tau;&omicron;&sigmaf; &beta;&lambda;έ&pi;&epsilon; &delta;&iota;&epsilon;ύ&theta;&upsilon;&nu;&sigma;&eta; &mu;&eta;&tau;&rho;ώ&omicron;&upsilon; SMA 30247; 30247: &Pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή &tau;&omicron;&upsilon; &mu;&eta;&nu;ύ&mu;&alpha;&tau;&omicron;&sigmaf; &sigma;&upsilon;&mu;&beta;ά&nu;&tau;&omicron;&sigmaf; &beta;&lambda;έ&pi;&epsilon; &omicron;&delta;&eta;&gamma;ί&epsilon;&sigmaf; &tau;&omicron;&upsilon; &pi;&rho;&omicron;ϊό&nu;&tau;&omicron;&sigmaf;"></img></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Τρέχων αριθμός συμβάντος για κατασκευαστή</p></td><td><p class="readonly">Op.EvtNoDvlp</p></td></tr>
<tr><td><p class="readonly">Operation.Evt.Msg</p></td><td><p class="readonly">30213</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>886: &Delta;&epsilon;&nu; &upsilon;&pi;ά&rho;&chi;&epsilon;&iota; (NoneMsg)</p><img src="images\StatusInfo-14.png" alt="30213: &Gamma;&iota;&alpha; &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή &sigma;&phi;ά&lambda;&mu;&alpha;&tau;&omicron;&sigmaf; &beta;&lambda;έ&pi;&epsilon; &delta;&iota;&epsilon;ύ&theta;&upsilon;&nu;&sigma;&eta; &mu;&eta;&tau;&rho;ώ&omicron;&upsilon; SMA 30247; 30247: &Pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή &tau;&omicron;&upsilon; &mu;&eta;&nu;ύ&mu;&alpha;&tau;&omicron;&sigmaf; &sigma;&upsilon;&mu;&beta;ά&nu;&tau;&omicron;&sigmaf; &beta;&lambda;έ&pi;&epsilon; &omicron;&delta;&eta;&gamma;ί&epsilon;&sigmaf; &tau;&omicron;&upsilon; &pi;&rho;&omicron;ϊό&nu;&tau;&omicron;&sigmaf;" title="30213: &Gamma;&iota;&alpha; &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή &sigma;&phi;ά&lambda;&mu;&alpha;&tau;&omicron;&sigmaf; &beta;&lambda;έ&pi;&epsilon; &delta;&iota;&epsilon;ύ&theta;&upsilon;&nu;&sigma;&eta; &mu;&eta;&tau;&rho;ώ&omicron;&upsilon; SMA 30247; 30247: &Pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή &tau;&omicron;&upsilon; &mu;&eta;&nu;ύ&mu;&alpha;&tau;&omicron;&sigmaf; &sigma;&upsilon;&mu;&beta;ά&nu;&tau;&omicron;&sigmaf; &beta;&lambda;έ&pi;&epsilon; &omicron;&delta;&eta;&gamma;ί&epsilon;&sigmaf; &tau;&omicron;&upsilon; &pi;&rho;&omicron;ϊό&nu;&tau;&omicron;&sigmaf;"></img></p></td><td><p>1&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Μήνυμα</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Operation.Evt.Prio</p></td><td><p class="readonly">30211</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>336: &Epsilon;&pi;&iota;&kappa;&omicron;&iota;&nu;&omega;&nu;ή&sigma;&tau;&epsilon; &mu;&epsilon; &kappa;&alpha;&tau;&alpha;&sigma;&kappa;&epsilon;&upsilon;&alpha;&sigma;&tau;ή (PrioA)</p><p>337: &Epsilon;&pi;&iota;&kappa;&omicron;&iota;&nu;&omega;&nu;ή&sigma;&tau;&epsilon; &mu;&epsilon; &epsilon;&gamma;&kappa;&alpha;&tau;&alpha;&sigma;&tau;ά&tau;&eta; (PrioC)</p><p>338: &Mu;&eta; έ&gamma;&kappa;&upsilon;&rho;&omicron; (PrioIna)</p><p>887: &Delta;&epsilon;&nu; &upsilon;&pi;ά&rho;&chi;&epsilon;&iota; (NonePrio)</p></p></td><td><p>3&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Συνιστώμενη ενέργεια</p></td><td><p class="readonly">Op.Prio</p></td></tr>
<tr><td><p class="readonly">Operation.RmgTms</p></td><td><p class="readonly">30199</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>&Delta;&iota;ά&rho;&kappa;&epsilon;&iota;&alpha;</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Χρόνος αναμονής μέχρι την τροφοδοσία</p></td><td><p class="readonly">Op.TmsRmg</p></td></tr>
<tr><td><p class="readonly">Operation.Health</p></td><td><p class="readonly">30201</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>35: &Sigma;&phi;ά&lambda;&mu;&alpha; (Alm)</p><p>303: &Alpha;&pi;&epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (Off)</p><p>307: &Epsilon;&nu;&tau;ά&xi;&epsilon;&iota; (O&Kappa;)</p><p>455: &Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (Wrn)</p></p></td><td><p>2&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Κατάσταση</p></td><td><p class="readonly">Op.Health</p></td></tr>
<tr><td><p class="readonly">Operation.HealthStt.Alm</p></td><td><p class="readonly">30207</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ισχύς σε κατάσταση σφάλματος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Operation.HealthStt.Ok</p></td><td><p class="readonly">30203</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ισχύς σε κατάσταση OK</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Operation.HealthStt.Ok</p></td><td><p class="readonly">31085</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ισχύς σε κατάσταση OK</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Operation.HealthStt.Wrn</p></td><td><p class="readonly">30205</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ισχύς σε κατάσταση προειδοποίησης</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Nameplate.Vendor</p></td><td><p class="readonly">30055</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>461: SMA (SMA)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Κατασκευαστής</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Sys.DevRstr</p></td><td><p class="readonly">40077</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FUNKTION_SEC</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1146: &Epsilon;&kappa;&tau;έ&lambda;&epsilon;&sigma;&eta; &lambda;&epsilon;&iota;&tau;&omicron;&upsilon;&rho;&gamma;ί&alpha;&sigmaf; (Do)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Επανεκκίνηση συσκευής</p></td><td><p class="readonly">DeviceReset,DevRs</p></td></tr>
<tr><td><p class="readonly">Upd.AutoUpdIsOn</p></td><td><p class="readonly">40647</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1129: &Nu;&alpha;&iota; (Yes)</p><p>1130: Ό&chi;&iota; (No)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Αυτόματες ενημερώσεις</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">CntrySettings.Lang</p></td><td><p class="readonly">40013</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>777: Deutsch (LangDE)</p><p>778: English (LangEN)</p><p>779: Italiano (LangIT)</p><p>780: Espa&ntilde;ol (LangES)</p><p>781: Fran&ccedil;ais (LangFR)</p><p>782: &Epsilon;&lambda;&lambda;&eta;&nu;&iota;&kappa;ά (LangEL)</p><p>783: 한국어 (LangKO)</p><p>784: Česky (LangCS)</p><p>785: Portugu&ecirc;s (LangPT)</p><p>786: Nederlands (LangNL)</p><p>796: Slovenski (LangSL)</p><p>797: Български (LangBG)</p><p>798: Polski (LangPL)</p><p>799: 日本語 (LangJA)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Γλώσσα επιφάνειας</p></td><td><p class="readonly">CntrySet.Lang</p></td></tr>
<tr><td><p class="readonly">DtTm.DlSvIsOn</p></td><td><p class="readonly">40005</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1129: &Nu;&alpha;&iota; (Yes)</p><p>1130: Ό&chi;&iota; (No)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Αυτόματη θερινή ώρα</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">DtTm.TmZn</p></td><td><p class="readonly">40003</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>9499: (UTC-AUTO) &Alpha;&upsilon;&tau;ό&mu;&alpha;&tau;&alpha; &mu;έ&sigma;&omega; &pi;&rho;&omega;&tau;&omicron;&kappa;ό&lambda;&lambda;&omicron;&upsilon; SMA (TmZnTmSvr)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Χρονική ζώνη</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">MltFncSw.OpMode</p></td><td><p class="readonly">40575</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>258: &Kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta; &mu;&epsilon;&tau;&alpha;&gamma;. &rho;&epsilon;&lambda;έ &delta;&iota;&kappa;&tau;ύ&omicron;&upsilon; (GriSwCpy)</p><p>1341: &Mu;ή&nu;&upsilon;&mu;&alpha; &beta;&lambda;ά&beta;&eta;&sigmaf; (FltInd)</p><p>1342: Έ&lambda;&epsilon;&gamma;&chi;&omicron;&sigmaf; &alpha;&nu;&epsilon;&mu;&iota;&sigma;&tau;ή&rho;&alpha; (FanCtl)</p><p>1343: &Iota;&delta;&iota;&omicron;&kappa;&alpha;&tau;&alpha;&nu;ά&lambda;&omega;&sigma;&eta; (SelfCsmp)</p><p>1349: Έ&lambda;&epsilon;&gamma;&chi;&omicron;&sigmaf; &mu;έ&sigma;&omega; &epsilon;&pi;&iota;&kappa;&omicron;&iota;&nu;&omega;&nu;ί&alpha;&sigmaf; (ComCtl)</p><p>1359: &Sigma;&upsilon;&sigma;&tau;&omicron;&iota;&chi;ί&alpha; &mu;&pi;&alpha;&tau;&alpha;&rho;&iota;ώ&nu; (BatCha)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Τρόπος λειτουργίας του ρελέ πολλαπλών λειτουργιών</p></td><td><p class="readonly">Mlt.OpMode</p></td></tr>
<tr><td><p class="readonly">MltFncSw.OpMode</p></td><td><p class="readonly">40577</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>258: &Kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta; &mu;&epsilon;&tau;&alpha;&gamma;. &rho;&epsilon;&lambda;έ &delta;&iota;&kappa;&tau;ύ&omicron;&upsilon; (GriSwCpy)</p><p>1341: &Mu;ή&nu;&upsilon;&mu;&alpha; &beta;&lambda;ά&beta;&eta;&sigmaf; (FltInd)</p><p>1342: Έ&lambda;&epsilon;&gamma;&chi;&omicron;&sigmaf; &alpha;&nu;&epsilon;&mu;&iota;&sigma;&tau;ή&rho;&alpha; (FanCtl)</p><p>1343: &Iota;&delta;&iota;&omicron;&kappa;&alpha;&tau;&alpha;&nu;ά&lambda;&omega;&sigma;&eta; (SelfCsmp)</p><p>1349: Έ&lambda;&epsilon;&gamma;&chi;&omicron;&sigmaf; &mu;έ&sigma;&omega; &epsilon;&pi;&iota;&kappa;&omicron;&iota;&nu;&omega;&nu;ί&alpha;&sigmaf; (ComCtl)</p><p>1359: &Sigma;&upsilon;&sigma;&tau;&omicron;&iota;&chi;ί&alpha; &mu;&pi;&alpha;&tau;&alpha;&rho;&iota;ώ&nu; (BatCha)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Τρόπος λειτουργίας του ρελέ πολλαπλών λειτουργιών</p></td><td><p class="readonly">Mlt.OpMode</p></td></tr>
<tr><td><p class="readonly">MltFncSw.Stt</p></td><td><p class="readonly">30875</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: &Alpha;&pi;&epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (Off)</p><p>308: &Epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (On)</p></p></td><td><p>1&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Κατάστ. ρελέ πολλαπλών λειτουργιών</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.ActlDnsSrvIp</p></td><td><p class="readonly">31041</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.ActlGwIp</p></td><td><p class="readonly">31033</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.ActlIp</p></td><td><p class="readonly">31017</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.ActlSnetMsk</p></td><td><p class="readonly">31025</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.ComSocA.ConnSpd</p></td><td><p class="readonly">30925</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">40073</p></td><td><p class="readonly">Spd</p></td><td><p class="readonly">11</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>-</p></td><td><p><p>302: ------- (None)</p><p>1720: 10 Mbit/s (ConnSpd10)</p><p>1721: 100 Mbit/s (ConnSpd100)</p></p></td><td><p>1&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ταχύτητα σύνδεσης SMACOM A</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.ComSocA.DpxMode</p></td><td><p class="readonly">30927</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">40074</p></td><td><p class="readonly">CfgSt</p></td><td><p class="readonly">11</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>-</p></td><td><p><p>302: ------- (None)</p><p>1726: Halfduplex (HalfDpx)</p><p>1727: Fullduplex (FulDpx)</p></p></td><td><p>1&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Λειτ. διπλ. επεξεργαστή SMACOM A</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.ComSocA.Stt</p></td><td><p class="readonly">30929</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">40075</p></td><td><p class="readonly">St</p></td><td><p class="readonly">11</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>-</p></td><td><p><p>35: &Sigma;&phi;ά&lambda;&mu;&alpha; (Alm)</p><p>307: &Epsilon;&nu;&tau;ά&xi;&epsilon;&iota; (O&Kappa;)</p><p>455: &Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (Wrn)</p><p>1725: &Kappa;&alpha;&mu;ί&alpha; &sigma;ύ&nu;&delta;&epsilon;&sigma;&eta; (NotConn)</p></p></td><td><p>4&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Κατάσταση σύνδεσης Speedwire του SMACOM A</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.ComSocB.ConnSpd</p></td><td><p class="readonly">30931</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>302: ------- (None)</p><p>1720: 10 Mbit/s (ConnSpd10)</p><p>1721: 100 Mbit/s (ConnSpd100)</p></p></td><td><p>1&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ταχύτητα σύνδεσης SMACOM B</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.ComSocB.DpxMode</p></td><td><p class="readonly">30933</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>302: ------- (None)</p><p>1726: Halfduplex (HalfDpx)</p><p>1727: Fullduplex (FulDpx)</p></p></td><td><p>1&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Λειτ. διπλ. επεξεργαστή SMACOM B</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.ComSocB.Stt</p></td><td><p class="readonly">30935</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>35: &Sigma;&phi;ά&lambda;&mu;&alpha; (Alm)</p><p>307: &Epsilon;&nu;&tau;ά&xi;&epsilon;&iota; (O&Kappa;)</p><p>455: &Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (Wrn)</p><p>1725: &Kappa;&alpha;&mu;ί&alpha; &sigma;ύ&nu;&delta;&epsilon;&sigma;&eta; (NotConn)</p></p></td><td><p>4&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Κατάσταση σύνδεσης Speedwire του SMACOM B</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.AutoCfgIsOn</p></td><td><p class="readonly">40157</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">40095</p></td><td><p class="readonly">Cfg</p></td><td><p class="readonly">12</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p>-</p></td><td><p><p>1129: &Nu;&alpha;&iota; (Yes)</p><p>1130: Ό&chi;&iota; (No)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Αυτόματη διαμόρφωση Speedwire ενεργοποιήθηκε</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.Ip</p></td><td><p class="readonly">40159</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">40097</p></td><td><p class="readonly">Addr</p></td><td><p class="readonly">12</p></td><td><p class="readonly">8</p></td><td><p class="readonly">string8</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.SnetMsk</p></td><td><p class="readonly">40167</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">40105</p></td><td><p class="readonly">Msk</p></td><td><p class="readonly">12</p></td><td><p class="readonly">8</p></td><td><p class="readonly">string8</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.DnsSrvIp</p></td><td><p class="readonly">40513</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">40121</p></td><td><p class="readonly">DNS1</p></td><td><p class="readonly">12</p></td><td><p class="readonly">8</p></td><td><p class="readonly">string8</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.GwIp</p></td><td><p class="readonly">40175</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">40113</p></td><td><p class="readonly">Gw</p></td><td><p class="readonly">12</p></td><td><p class="readonly">8</p></td><td><p class="readonly">string8</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Env.TmpVal</p></td><td><p class="readonly">34609</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>&deg;C</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Εξωτερική θερμοκρασία</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Env.TmpVal</p></td><td><p class="readonly">34625</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>&deg;F</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Εξωτερική θερμοκρασία</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Env.TmpVal</p></td><td><p class="readonly">34627</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>K</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Εξωτερική θερμοκρασία</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Env.TmpValMax</p></td><td><p class="readonly">34611</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>&deg;C</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Μέγιστη μέτρηση θερμοκρασίας περιβάλλοντος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Mdul.TmpVal</p></td><td><p class="readonly">34621</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>&deg;C</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Θερμοκρασία μονάδας</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Mdul.TmpVal</p></td><td><p class="readonly">34629</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>&deg;F</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Θερμοκρασία μονάδας</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Mdul.TmpVal</p></td><td><p class="readonly">34631</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>K</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Θερμοκρασία μονάδας</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Env.HorWSpd</p></td><td><p class="readonly">34615</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>m/s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ταχύτητα ανέμου</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Env.HorWSpd</p></td><td><p class="readonly">34633</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>km/h</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ταχύτητα ανέμου</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Env.HorWSpd</p></td><td><p class="readonly">34635</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>mph</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ταχύτητα ανέμου</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Env.ExInsol</p></td><td><p class="readonly">34623</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W/m&sup2;</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Εξωτερική ηλιακή ακτινοβολία</p></td><td><p class="readonly">ExlSolIrr</p></td></tr>
<tr><td><p class="readonly">Metering.DyWhOut</p></td><td><p class="readonly">30517</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ημερήσια απόδοση</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.DyWhOut</p></td><td><p class="readonly">30535</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ημερήσια απόδοση</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.DyWhOut</p></td><td><p class="readonly">30537</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>kWh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ημερήσια απόδοση</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.DyWhOut</p></td><td><p class="readonly">30539</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>MWh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ημερήσια απόδοση</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.Hz</p></td><td><p class="readonly">31447</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Συχνότητα δικτύου</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.A.phsA</p></td><td><p class="readonly">31435</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ρεύμα δικτύου L1</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.A.phsB</p></td><td><p class="readonly">31437</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ρεύμα δικτύου L2</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.A.phsC</p></td><td><p class="readonly">31439</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ρεύμα δικτύου L3</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.PhV.phsA2B</p></td><td><p class="readonly">31451</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Τάση δικτύου φάση L1 έναντι L2</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.PhV.phsB2C</p></td><td><p class="readonly">31453</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Τάση δικτύου φάση L2 έναντι L3</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.PhV.phsC2A</p></td><td><p class="readonly">31449</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Τάση δικτύου φάση L3 έναντι L1</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.PhV.phsA</p></td><td><p class="readonly">31253</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Τάση δικτύου L1</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.PhV.phsB</p></td><td><p class="readonly">31255</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Τάση δικτύου L2</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.PhV.phsC</p></td><td><p class="readonly">31257</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Τάση δικτύου L3</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.W.phsA</p></td><td><p class="readonly">31259</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ισχύς λειτ. με τροφοδ. από κύρ. δίκτυο L1</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.W.phsB</p></td><td><p class="readonly">31261</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ισχύς λειτ. με τροφοδ. από κύρ. δίκτυο L2</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.W.phsC</p></td><td><p class="readonly">31263</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ισχύς λειτ. με τροφοδ. από κύρ. δίκτυο L3</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.WIn.phsA</p></td><td><p class="readonly">31265</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ισχύς λήψης ρεύματος δικτύου Φάση L1</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.WIn.phsB</p></td><td><p class="readonly">31267</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ισχύς λήψης ρεύματος δικτύου Φάση L2</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.WIn.phsC</p></td><td><p class="readonly">31269</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ισχύς λήψης ρεύματος δικτύου Φάση L3</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.VAr.phsA</p></td><td><p class="readonly">31271</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Άεργη ισχύς λειτ.με τροφοδ. από κύρ.δίκτυο Φάση L1</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.VAr.phsB</p></td><td><p class="readonly">31273</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Άεργη ισχύς λειτ.με τροφοδ. από κύρ.δίκτυο Φάση L2</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.VAr.phsC</p></td><td><p class="readonly">31275</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Άεργη ισχύς λειτ.με τροφοδ. από κύρ.δίκτυο Φάση L3</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.TotVAr</p></td><td><p class="readonly">31277</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Άεργη ισχύς λειτ.με τροφοδ. από κύρ.δίκτυο</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.VA.phsA</p></td><td><p class="readonly">31441</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Φαινομενική ισχύς L1</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.VA.phsB</p></td><td><p class="readonly">31443</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Φαινομενική ισχύς L2</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.VA.phsC</p></td><td><p class="readonly">31445</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Φαινομενική ισχύς L3</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.TotVA</p></td><td><p class="readonly">31455</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Φαινομενική ισχύς</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.TotPF</p></td><td><p class="readonly">31433</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Συντελεστής μετατόπισης</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.TotPFEEI</p></td><td><p class="readonly">31499</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Συντελεστής μετατόπισης EEI</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.TotWOut</p></td><td><p class="readonly">30867</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ισχύς τροφοδοσίας δικτύου</p></td><td><p class="readonly">PacFeed-In</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.TotWhOut</p></td><td><p class="readonly">30583</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Κατάσταση μετρητή τροφοδοσίας δικτύου</p></td><td><p class="readonly">GM.TotWhOut</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.TotWIn</p></td><td><p class="readonly">30865</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Λήψη ισχύος</p></td><td><p class="readonly">PacConsumption</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.TotWhIn</p></td><td><p class="readonly">30581</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Κατάσταση μετρητή λήψης ρεύματος δικτύου</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.CtlMsSrc</p></td><td><p class="readonly">41187</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>3053: &Mu;&epsilon;&tau;&rho;&eta;&tau;ή&sigmaf; &epsilon;&nu;έ&rho;&gamma;&epsilon;&iota;&alpha;&sigmaf; SMA (MsSrcMtr)</p><p>3547: &Mu;&epsilon;&tau;&alpha;&tau;&rho;&omicron;&pi;έ&alpha;&sigmaf; (MsSrcDev)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Πηγή της μέτρησης αναφοράς για ρύθμιση άεργου/πραγμ. ισχύος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.FlbWSpt</p></td><td><p class="readonly">41215</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-500000&nbsp;W έ&omega;&sigmaf; 500000&nbsp;W</p></td><td><p>0&nbsp;W</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Εξωτερική προδιαγραφής πραγματικής ισχύος, τιμή επαναφοράς της προδιαγραφής πραγματικής ισχύος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Bat.ChaCtlComAval</p></td><td><p class="readonly">31061</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1129: &Nu;&alpha;&iota; (Yes)</p><p>1130: Ό&chi;&iota; (No)</p></p></td><td><p>2&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Σύστ. ελέγχου φόρτ.μπατ. διαθέσιμο μέσω επικοιν.</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Bat.ChaCtlComAval</p></td><td><p class="readonly">34669</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1129: &Nu;&alpha;&iota; (Yes)</p><p>1130: Ό&chi;&iota; (No)</p></p></td><td><p>2&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Σύστ. ελέγχου φόρτ.μπατ. διαθέσιμο μέσω επικοιν.</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WCtlComAct</p></td><td><p class="readonly">40151</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>WO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>802: Ενεργό (Act)</p><p>803: Ανενεργό (Ina)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;" title="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;"></img></td><td><p class="readonly">Ρύθ.πραγ. κ αέρ.ισχ.μέσω επικ.</p></td><td><p class="readonly">FedInSpntCom</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WCtlComAct</p></td><td><p class="readonly">44427</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>802: Ενεργό (Act)</p><p>803: Ανενεργό (Ina)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;" title="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;"></img></td><td><p class="readonly">Ρύθ.πραγ. κ αέρ.ισχ.μέσω επικ.</p></td><td><p class="readonly">FedInSpntCom</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WSpt</p></td><td><p class="readonly">40149</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;" title="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;"></img></td><td><p class="readonly">Προεπιλογή πραγματικής ισχύος</p></td><td><p class="readonly">FedInPwrAtCom</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WSpt</p></td><td><p class="readonly">44425</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;" title="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;"></img></td><td><p class="readonly">Προεπιλογή πραγματικής ισχύος</p></td><td><p class="readonly">FedInPwrAtCom</p></td></tr>
<tr><td><p class="readonly">DtTm.TmZn</p></td><td><p class="readonly">40003</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>9500: (UTC+04:30) &Kappa;&alpha;&mu;&pi;&omicron;ύ&lambda; (TmZn+0430Kabul)</p><p>9501: (UTC-09:00) &Alpha;&lambda;ά&sigma;&kappa;&alpha; (TmZn-0900Alaska)</p><p>9502: (UTC+03:00) &Kappa;&omicron;&upsilon;&beta;έ&iota;&tau;, &Rho;&iota;ά&nu;&tau; (TmZn+0300Kuwait)</p><p>9503: (UTC+04:00) &Alpha;&mu;&pi;.&Nu;&tau;ά&mu;&pi;&iota;,&Mu;&omicron;&upsilon;&sigma;&kappa;ά&tau; (TmZn+0400AbuDhabi)</p><p>9504: (UTC+03:00) &Beta;&alpha;&gamma;&delta;ά&tau;&eta;, &Kappa;&omega;&nu;&sigma;&tau;&alpha;&nu;&tau;&iota;&nu;&omicron;ύ&pi;&omicron;&lambda;&eta; (TmZn+0300Bagdad)</p><p>9505: (UTC-04:00) &Alpha;&tau;&lambda;&alpha;&nu;&tau;&iota;&kappa;. (&Kappa;&alpha;&nu;&alpha;&delta;.) (TmZn-0400Atlantik)</p><p>9506: (UTC+09:30) &Nu;&tau;ά&rho;&beta;&iota;&nu; (TmZn+0930Darwin)</p><p>9507: (UTC+10:00) &Kappa;&alpha;&mu;&pi;έ&rho;&alpha;, &Mu;&epsilon;&lambda;&beta;&omicron;ύ&rho;&nu;&eta;, &Sigma;ύ&delta;&nu;&epsilon;ϋ (TmZn+1000Canberra)</p><p>9508: (UTC+04:00) &Mu;&pi;&alpha;&kappa;&omicron;ύ (TmZn+0400Baku)</p><p>9509: (UTC-01:00) &Alpha;&zeta;ό&rho;&epsilon;&sigmaf; (TmZn-0100Azoren)</p><p>9510: (UTC-06:00) &Sigma;&alpha;&sigma;&kappa;ά&tau;&sigma;&omicron;&upsilon;&alpha;&nu; (TmZn-0600Saskatchewan)</p><p>9511: (UTC-01:00) &Nu;&eta;&sigma;&iota;ά &Pi;&rho;ά&sigma;. &Alpha;&kappa;&rho;&omega;&tau;. (TmZn-0100Kapverden)</p><p>9512: (UTC+04:00) &Epsilon;&rho;&epsilon;&beta;ά&nu; (TmZn+0400Eriwan)</p><p>9513: (UTC+09:30) &Alpha;&delta;&epsilon;&lambda;&alpha;ΐ&delta;&alpha; (TmZn+0930Adelaide)</p><p>9515: (UTC+06:00) &Alpha;&sigma;&tau;&alpha;&nu;ά, &Nu;&tau;ά&kappa;&alpha; (TmZn+0600Astana)</p><p>9516: (UTC-04:00) &Mu;&alpha;&nu;ά&omicron;&upsilon;&sigmaf; (TmZn-0400Manaus)</p><p>9517: (UTC+01:00) &Beta;&epsilon;&lambda;&iota;&gamma;&rho;., &Mu;&pi;&rho;&alpha;&tau;&iota;&sigma;&lambda;., &Beta;&omicron;&upsilon;&delta;&alpha;&pi;., &Lambda;&iota;&omicron;&upsilon;&mu;&pi;&lambda;., &Pi;&rho;ά&gamma;&alpha; (TmZn+0100Belgrad)</p><p>9518: (UTC+01:00) &Sigma;&epsilon;&rho;ά&gamma;&epsilon;&beta;&omicron;, &Sigma;&kappa;ό&pi;&iota;&alpha;, &Beta;&alpha;&rho;&sigma;&omicron;&beta;., &Zeta;ά&gamma;&kappa;&rho;&epsilon;&mu;&pi; (TmZn+0100Sarajevo)</p><p>9519: (UTC+11:00) &Mu;&alpha;&gamma;&kappa;&alpha;&nu;&tau;ά&nu;, &Nu;ή&sigma;&omicron;&iota; &Sigma;&omicron;&lambda;&omicron;&mu;., &Nu;έ&alpha; &Kappa;&alpha;&lambda;&eta;&delta;. (TmZn+1100Magadan)</p><p>9520: (UTC-06:00) &Kappa;&epsilon;&nu;&tau;&rho;&iota;&kappa;ή &Alpha;&mu;&epsilon;&rho;&iota;&kappa;ή (TmZn-0600Zentralamerika)</p><p>9522: (UTC+08:00) &Pi;&epsilon;&kappa;ί&nu;&omicron;, &Tau;&sigma;&omicron;&nu;&gamma;&kappa;ί&nu;&gamma;&kappa;, &Chi;. &Kappa;&omicron;&nu;&gamma;&kappa;, &Omicron;&upsilon;&rho;&omicron;ύ&mu;&kappa;&iota; (TmZn+0800Peking)</p><p>9523: (UTC-12:00) &Delta;&iota;&epsilon;&theta;&nu;ή&sigmaf; &Gamma;&rho;&alpha;&mu;&mu;ή &Eta;&mu;&epsilon;&rho;&omicron;&mu;&eta;&nu;ί&alpha;&sigmaf; (&Delta;ύ&sigma;&eta;) (TmZn-1200Westen)</p><p>9524: (UTC+03:00) &Nu;&alpha;ϊ&rho;ό&mu;&pi;&iota; (TmZn+0300Nairobi)</p><p>9525: (UTC+10:00) &Mu;&pi;&rho;&iota;&sigma;&mu;&pi;έ&iota;&nu; (TmZn+1000Brisbane)</p><p>9528: (UTC-05:00) &Nu;. &Upsilon;ό&rho;&kappa;&eta;, &Mu;&alpha;ϊά&mu;&iota;, &Alpha;&tau;&lambda;ά&nu;., &Nu;&tau;&iota;&tau;&rho;ό&iota;&tau;, &Tau;&omicron;&rho;ό&nu;. (TmZn-0500NewYork)</p><p>9529: (UTC+02:00) &Kappa;ά&iota;&rho;&omicron; (TmZn+0200Kairo)</p><p>9530: (UTC+05:00) &Alpha;&iota;&kappa;&alpha;&tau;&epsilon;&rho;ί&nu;&epsilon;&nu;&mu;&pi;&omicron;&upsilon;&rho;&gamma;&kappa; (TmZn+0500Jekaterinburg)</p><p>9531: (UTC+12:00) &Phi;ί&tau;&zeta;&iota;, &Nu;ή&sigma;&omicron;&iota; &Mu;ά&rho;&sigma;&alpha;&lambda; (TmZn+1200Fidschi)</p><p>9532: (UTC+02:00) &Epsilon;&lambda;&sigma;ί&nu;., &Kappa;ί&epsilon;&beta;&omicron;, &Rho;ί&gamma;&alpha;, &Sigma;ό&phi;&iota;&alpha;, &Tau;&alpha;&lambda;ί&nu;, &Beta;ί&lambda;&nu;&iota;&omicron;&upsilon;&sigmaf; (TmZn+0200Helsinki)</p><p>9533: (UTC+04:00) &Tau;&iota;&phi;&lambda;ί&delta;&alpha; (TmZn+0400Tiflis)</p><p>9534: (UTC) &Delta;&omicron;&upsilon;&beta;&lambda;., &Epsilon;&delta;&iota;&mu;&beta;&omicron;ύ&rho;., &Lambda;&iota;&sigma;&alpha;&beta;., &Lambda;&omicron;&nu;&delta;ί&nu;&omicron; (TmZn+0000Dublin)</p><p>9535: (UTC-03:00) &Gamma;&rho;&omicron;&iota;&lambda;&alpha;&nu;&delta;ί&alpha; (TmZn-0300Groenland)</p><p>9536: (UTC) &Mu;&omicron;&nu;&rho;ό&beta;&iota;&alpha;, &Rho;έ&upsilon;&kappa;&iota;&alpha;&beta;&iota;&kappa; (TmZn+0000Monrovia)</p><p>9537: (UTC+02:00) &Alpha;&theta;ή&nu;&alpha;, &Beta;&omicron;&upsilon;&kappa;&omicron;&upsilon;&rho;, &Kappa;&omega;&nu;/&pi;&omicron;&lambda;&eta; (TmZn+0200Athen)</p><p>9538: (UTC-10:00) &Chi;&alpha;&beta;ά&eta; (TmZn-1000Hawaii)</p><p>9539: (UTC+05:30) &Tau;&sigma;&epsilon;&nu;&nu;ά&iota;, &Kappa;&alpha;&lambda;&kappa;., &Mu;&omicron;&upsilon;&mu;&pi;ά&iota;, &Nu;. &Delta;&epsilon;&lambda;&chi;ί (TmZn+0530Chennai)</p><p>9541: (UTC+02:00) &Iota;&epsilon;&rho;&omicron;&upsilon;&sigma;&alpha;&lambda;ή&mu; (TmZn+0200Jerusalem)</p><p>9542: (UTC+02:00) &Alpha;&mu;&mu;ά&nu; (TmZn+0200Amman)</p><p>9543: (UTC+09:00) &Sigma;&epsilon;&omicron;ύ&lambda; (TmZn+0900Seoul)</p><p>9544: (UTC+08:00) &Kappa;. &Lambda;&omicron;&upsilon;&mu;&pi;&omicron;ύ&rho;, &Sigma;&iota;&gamma;&kappa;&alpha;&pi;. (TmZn+0800KualaLumpur)</p><p>9545: (UTC-02:00) &Kappa;&epsilon;&nu;&tau;&rho;&iota;&kappa;ό&sigmaf; &Alpha;&tau;&lambda;&alpha;&nu;&tau;. (TmZn-0200Mittelatlantik)</p><p>9546: (UTC+02:00) &Beta;&eta;&rho;&upsilon;&tau;ό&sigmaf; (TmZn+0200Beirut)</p><p>9547: (UTC-07:00) &Nu;&tau;έ&nu;&beta;&epsilon;&rho;, &Sigma;&omicron;&lambda;&tau; &Lambda;έ&iota;&kappa; &Sigma;ί&tau;&iota;, &Kappa;ά&lambda;&gamma;&kappa;. (TmZn-0700Denver)</p><p>9549: (UTC+06:30) &Gamma;&iota;&alpha;&nu;&gamma;&kappa;ό&nu;(&Rho;&alpha;&nu;&gamma;&kappa;&omicron;ύ&nu;) (TmZn+0630Yangon)</p><p>9551: (UTC+02:00) &Beta;ί&nu;&tau;&chi;&omicron;&upsilon;&kappa; (TmZn+0200Windhuk)</p><p>9552: (UTC+05:45) &Kappa;&alpha;&tau;&mu;&alpha;&nu;&tau;&omicron;ύ (TmZn+0545Katmandu)</p><p>9553: (UTC+12:00) Ώ&kappa;&lambda;&alpha;&nu;&tau;, &Omicron;&upsilon;έ&lambda;&iota;&nu;&gamma;&kappa;&tau;&omicron;&nu; (TmZn+1200Auckland)</p><p>9554: (UTC-03:30) &Nu;έ&alpha; &Gamma;&eta; (TmZn-0330Neufundland)</p><p>9555: (UTC+08:00) &Iota;&rho;&kappa;&omicron;ύ&tau;&sigma;&kappa; (TmZn+0800Irkutsk)</p><p>9556: (UTC+07:00) &Kappa;&rho;&alpha;&sigma;&nu;&omicron;&gamma;&iota;ά&rho;&sigma;&kappa; (TmZn+0700Krasnojarsk)</p><p>9557: (UTC-04:00) &Sigma;&alpha;&nu;&tau;&iota;ά&gamma;&omicron; - &pi;&alpha;&lambda;&iota;ό (TmZn-0400Santiago)</p><p>9558: (UTC-08:00) &Epsilon;&iota;&rho;&eta;&nu;. (&Eta;&Pi;&Alpha;, &Kappa;&alpha;&nu;&alpha;&delta;ά&sigmaf;) (TmZn-0800Pacific)</p><p>9559: (UTC-08:00) &Tau;&iota;&chi;&omicron;&upsilon;ά&nu;&alpha;, &Mu;&pi;ά&chi;&alpha; &Kappa;&alpha;&lambda;&iota;&phi;ό&rho;. (&Mu;&epsilon;&xi;&iota;&kappa;ό) (TmZn-0800Tijuana)</p><p>9560: (UTC+01:00) &Beta;&rho;&upsilon;&xi;έ&lambda;., &Kappa;&omicron;&pi;&epsilon;&gamma;&chi;., &Mu;&alpha;&delta;&rho;ί&tau;&eta;, &Pi;&alpha;&rho;ί&sigma;&iota; (TmZn+0100Bruessel)</p><p>9561: (UTC+03:00) &Mu;ό&sigma;&chi;&alpha;, &Alpha;&gamma;. &Pi;&epsilon;&tau;&rho;&omicron;ύ&pi;&omicron;&lambda;&eta;, &Beta;ό&lambda;&gamma;&kappa;&omicron;&gamma;&kappa;&rho;&alpha;&nu;&tau; (TmZn+0300Moskau)</p><p>9562: (UTC-03:00) &Mu;&pi;&omicron;&upsilon;έ&nu;&omicron;&sigmaf; Ά&iota;&rho;&epsilon;&sigmaf;, &Sigma;&alpha;&nu;&tau;&iota;ά&gamma;&omicron; (TmZn-0300BuenosAires)</p><p>9563: (UTC-05:00) &Mu;&pi;&omicron;&gamma;&kappa;&omicron;&tau;ά,&Lambda;ί&mu;&alpha;,&Kappa;ί&tau;&omicron; (TmZn-0500Bogota)</p><p>9565: (UTC-11:00) &Alpha;&tau;ό&lambda;. &Mu;ί&nu;&tau;&gamma;., &Sigma;&alpha;&mu;ό&alpha; (TmZn-1100Midway)</p><p>9566: (UTC+07:00) &Mu;&pi;&alpha;&nu;&gamma;&kappa;ό&kappa;, &Alpha;&nu;ό&iota;,&Tau;&zeta;&alpha;&kappa;ά&rho;&tau;&alpha; (TmZn+0700Bangkok)</p><p>9567: (UTC+02:00) &Chi;&alpha;&rho;ά&rho;&epsilon;, &Pi;&rho;&epsilon;&tau;ό&rho;&iota;&alpha; (TmZn+0200Harare)</p><p>9568: (UTC+05:30) &Kappa;ό&tau;&epsilon; (TmZn+0530SriJayawardenepura)</p><p>9569: (UTC+08:00) &Tau;&alpha;ϊ&pi;έ&iota; (TmZn+0800Taipeh)</p><p>9570: (UTC+10:00) &Chi;ό&mu;&pi;&alpha;&rho;&tau; (TmZn+1000Hobart)</p><p>9571: (UTC+09:00) &Omicron;&sigma;ά&kappa;&alpha;, &Sigma;&alpha;&pi;&pi;ό&rho;&omicron;, &Tau;ό&kappa;&iota;&omicron; (TmZn+0900Osaka)</p><p>9572: (UTC+13:00) &Nu;&omicron;&upsilon;&kappa;&omicron;&upsilon;&alpha;&lambda;ό&phi;&alpha; (TmZn+1300Nukualofa)</p><p>9573: (UTC-05:00) &Iota;&nu;&tau;&iota;ά&nu;&alpha;(&Alpha;&nu;&alpha;&tau;&omicron;&lambda;&iota;&kappa;ά) (TmZn-0500Indiana)</p><p>9574: (UTC-07:00) &Alpha;&rho;&iota;&zeta;ό&nu;&alpha; (TmZn-0700Arizona)</p><p>9575: (UTC+10:00) &Beta;&lambda;&alpha;&delta;&iota;&beta;&omicron;&sigma;&tau;ό&kappa;, &Mu;&alpha;&gamma;&kappa;&alpha;&nu;&tau;ά&nu; (TmZn+1000Wladiwostok)</p><p>9576: (UTC+08:00) &Pi;&epsilon;&rho;&theta; (TmZn+0800Perth)</p><p>9577: (UTC+01:00) &Delta;&upsilon;&tau;&iota;&kappa;ή-&Kappa;&epsilon;&nu;&tau;&rho;. &Alpha;&phi;&rho;. (TmZn+0100WestZentralafrika)</p><p>9578: (UTC+01:00) Ά&mu;&sigma;&tau;&epsilon;&rho;&nu;&tau;., &Beta;&epsilon;&rho;&omicron;&lambda;., &Beta;έ&rho;&nu;&eta;, &Rho;ώ&mu;&eta;, &Sigma;&tau;&omicron;&kappa;&chi;., &Beta;&iota;έ&nu;&nu;&eta; (TmZn+0100Amsterdam)</p><p>9579: (UTC+05:00) &Iota;&sigma;&lambda;&alpha;&mu;&alpha;&mu;&pi;ά&nu;&tau;, &Kappa;&alpha;&rho;ά&tau;&sigma;&iota; (TmZn+0500Islamabad)</p><p>9580: (UTC+10:00) &Gamma;&kappa;&omicron;&upsilon;ά&mu;,&Pi;&omicron;&rho;&tau; &Mu;ό&rho;&epsilon;&sigma;. (TmZn+1000Guam)</p><p>9581: (UTC+09:00) &Gamma;&iota;&alpha;&kappa;&omicron;ύ&tau;&sigma;&kappa; (TmZn+0900Jakutsk)</p><p>9582: (UTC+04:00) &Chi;&epsilon;&iota;&mu;&epsilon;&rho;&iota;&nu;ή ώ&rho;&alpha; &Kappa;&alpha;&upsilon;&kappa;ά&sigma;&omicron;&upsilon; (TmZn+0400Kaukasus)</p><p>9583: (UTC-06:00) &Sigma;&iota;&kappa;ά&gamma;&omicron;, &Nu;&tau;ά&lambda;&lambda;&alpha;&sigmaf;, &Kappa;ά&nu;&sigma;&alpha;&sigmaf; &Sigma;ί&tau;&upsilon;, &Gamma;&omicron;&upsilon;ί&nu;&iota;&pi;&epsilon;&gamma;&kappa; (TmZn-0600Chicago)</p><p>9584: (UTC-06:00) &Gamma;&omicron;&upsilon;&alpha;&delta;&alpha;&lambda;&alpha;&chi;ά&rho;&alpha;, &Pi;ό&lambda;.&Mu;&epsilon;&xi;&iota;&kappa;&omicron;ύ, &Mu;&omicron;&nu;&tau;&epsilon;&rho;&rho;έ&iota; - &nu;έ&omicron; (TmZn-0600GuadalajaraNeu)</p><p>9586: (UTC+04:00) &Pi;&omicron;&rho; &Lambda;&omicron;&upsilon;ί (TmZn+0400PortLouis)</p><p>9587: (UTC-07:00) &Tau;&sigma;&iota;&omicron;&upsilon;ά&omicron;&upsilon;&alpha;, &Lambda;&alpha; &Pi;&alpha;&zeta;, &Mu;&alpha;&zeta;&alpha;&tau;&lambda;ά&nu; - &nu;έ&omicron; (TmZn-0700ChihuahuaNeu)</p><p>9588: (UTC-03:00) &Mu;&omicron;&nu;&tau;&epsilon;&beta;ί&delta;&epsilon;&omicron; (TmZn-0300Montevideo)</p><p>9589: (UTC+05:00) &Tau;&alpha;&sigma;&kappa;έ&nu;&delta;&eta; (TmZn+0500Taschkent)</p><p>9591: (UTC-04:00) &Tau;&zeta;ώ&rho;&tau;&zeta;&tau;&alpha;&omicron;&upsilon;&nu;, &Lambda;&alpha;&Pi;&alpha;&zeta;, &Sigma;&alpha;&nu;&Chi;&omicron;&upsilon;ά&nu; (TmZn-0400LaPaz)</p><p>9592: (UTC+08:00) &Omicron;&upsilon;&lambda;ά&nu; &Mu;&pi;&alpha;&tau;ό&rho; (TmZn+0800UlanBator)</p><p>9593: (UTC-03:00) &Kappa;&alpha;&gamma;&iota;έ&nu; (TmZn-0300Cayenne)</p><p>9594: (UTC-04:00) &Alpha;&sigma;&omicron;&upsilon;&nu;&sigma;&iota;ό&nu; (TmZn-0400Asuncion)</p><p>9595: (UTC+12:00) &Pi;&epsilon;&tau;&rho;&omicron;&pi;ά&beta;&lambda;&omicron;&phi;&sigma;&kappa; &Kappa;&alpha;&mu;&tau;&sigma;ά&tau;&sigma;&kappa;&iota; (TmZn+1200Petropawlowsk)</p><p>9596: (UTC+03:00) &Mu;&iota;&nu;&sigma;&kappa; (TmZn+0300Minsk)</p><p>9597: (UTC+07:00) &Nu;&omicron;&beta;&omicron;&sigma;&iota;&mu;&pi;ί&rho;&sigma;&kappa; (TmZn+0700Nowosibirsk)</p><p>9598: (UTC-04:00) &Kappa;&alpha;&rho;ά&kappa;&alpha;&sigmaf; (TmZn-0400Caracas)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Χρονική ζώνη</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">DcCfg.StrTms</p></td><td><p class="readonly">41155</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>1&nbsp;s έ&omega;&sigmaf; 4&nbsp;s</p></td><td><p>1&nbsp;s</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Καθυστέρηση εκκίνησης στοιχειοσειράς</p></td><td><p class="readonly">A.StrTms, B.StrTms, C.StrTms, D.StrTms, E.StrTms, F.StrTms</p></td></tr>
<tr><td><p class="readonly">DcCfg.StrTms</p></td><td><p class="readonly">41157</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>1&nbsp;s έ&omega;&sigmaf; 4&nbsp;s</p></td><td><p>1&nbsp;s</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Καθυστέρηση εκκίνησης στοιχειοσειράς</p></td><td><p class="readonly">A.StrTms, B.StrTms, C.StrTms, D.StrTms, E.StrTms, F.StrTms</p></td></tr>
<tr><td><p class="readonly">DcCfg.StrVol</p></td><td><p class="readonly">41131</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>V</p></td><td><p>125&nbsp;V έ&omega;&sigmaf; 500&nbsp;V</p></td><td><p>175 V</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ελάχιστη τάση εισόδου</p></td><td><p class="readonly">A.VStr, B.VStr, C.VStr, D.VStr, E.VStr, F.VStr</p></td></tr>
<tr><td><p class="readonly">DcCfg.StrVol</p></td><td><p class="readonly">41133</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>V</p></td><td><p>125&nbsp;V έ&omega;&sigmaf; 500&nbsp;V</p></td><td><p>175 V</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ελάχιστη τάση εισόδου</p></td><td><p class="readonly">A.VStr, B.VStr, C.VStr, D.VStr, E.VStr, F.VStr</p></td></tr>
<tr><td><p class="readonly">DcMs.Amp</p></td><td><p class="readonly">30769</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">40641</p></td><td><p class="readonly">DCA</p></td><td><p class="readonly">160</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ρεύμα DC</p></td><td><p class="readonly">A1.Ms.Amp, A2.Ms.Amp, A3.Ms.Amp, A4.Ms.Amp, A5.Ms.Amp, B1.Ms.Amp, A.Ms.Amp, B.Ms.Amp, C.Ms.Amp, D.Ms.Amp, E.Ms.Amp, F.Ms.Amp</p></td></tr>
<tr><td><p class="readonly">DcMs.Amp</p></td><td><p class="readonly">30957</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">40661</p></td><td><p class="readonly">DCA</p></td><td><p class="readonly">160</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ρεύμα DC</p></td><td><p class="readonly">A1.Ms.Amp, A2.Ms.Amp, A3.Ms.Amp, A4.Ms.Amp, A5.Ms.Amp, B1.Ms.Amp, A.Ms.Amp, B.Ms.Amp, C.Ms.Amp, D.Ms.Amp, E.Ms.Amp, F.Ms.Amp</p></td></tr>
<tr><td><p class="readonly">DcMs.Amp</p></td><td><p class="readonly">31793</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ρεύμα DC</p></td><td><p class="readonly">A1.Ms.Amp, A2.Ms.Amp, A3.Ms.Amp, A4.Ms.Amp, A5.Ms.Amp, B1.Ms.Amp, A.Ms.Amp, B.Ms.Amp, C.Ms.Amp, D.Ms.Amp, E.Ms.Amp, F.Ms.Amp</p></td></tr>
<tr><td><p class="readonly">DcMs.Amp</p></td><td><p class="readonly">31795</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ρεύμα DC</p></td><td><p class="readonly">A1.Ms.Amp, A2.Ms.Amp, A3.Ms.Amp, A4.Ms.Amp, A5.Ms.Amp, B1.Ms.Amp, A.Ms.Amp, B.Ms.Amp, C.Ms.Amp, D.Ms.Amp, E.Ms.Amp, F.Ms.Amp</p></td></tr>
<tr><td><p class="readonly">DcMs.Vol</p></td><td><p class="readonly">30771</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">40642</p></td><td><p class="readonly">DCV</p></td><td><p class="readonly">160</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Τάση DC</p></td><td><p class="readonly">A.Ms.Vol, B.Ms.Vol, C.Ms.Vol, D.Ms.Vol, E.Ms.Vol, F.Ms.Vol</p></td></tr>
<tr><td><p class="readonly">DcMs.Vol</p></td><td><p class="readonly">30959</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">40662</p></td><td><p class="readonly">DCV</p></td><td><p class="readonly">160</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Τάση DC</p></td><td><p class="readonly">A.Ms.Vol, B.Ms.Vol, C.Ms.Vol, D.Ms.Vol, E.Ms.Vol, F.Ms.Vol</p></td></tr>
<tr><td><p class="readonly">DcMs.Watt</p></td><td><p class="readonly">30773</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">40643</p></td><td><p class="readonly">DCW</p></td><td><p class="readonly">160</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ισχύς DC</p></td><td><p class="readonly">A.Ms.Watt, B.Ms.Watt, C.Ms.Watt, D.Ms.Watt, E.Ms.Watt, F.Ms.Watt</p></td></tr>
<tr><td><p class="readonly">DcMs.Watt</p></td><td><p class="readonly">30961</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">40663</p></td><td><p class="readonly">DCW</p></td><td><p class="readonly">160</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ισχύς DC</p></td><td><p class="readonly">A.Ms.Watt, B.Ms.Watt, C.Ms.Watt, D.Ms.Watt, E.Ms.Watt, F.Ms.Watt</p></td></tr>
<tr><td><p class="readonly">GridMs.Hz</p></td><td><p class="readonly">30803</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">40202</p></td><td><p class="readonly">Hz</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Συχνότητα δικτύου</p></td><td><p class="readonly">GridMs.Hz</p></td></tr>
<tr><td><p class="readonly">GridMs.TotVA</p></td><td><p class="readonly">30813</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">40204</p></td><td><p class="readonly">VA</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>VA</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Φαινομενική ισχύς</p></td><td><p class="readonly">GridMs.TotVA</p></td></tr>
<tr><td><p class="readonly">GridMs.TotVAr</p></td><td><p class="readonly">31497</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Άεργος ισχύς</p></td><td><p class="readonly">GridMs.TotVAr</p></td></tr>
<tr><td><p class="readonly">GridMs.TotW</p></td><td><p class="readonly">30775</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">40200</p></td><td><p class="readonly">W</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ισχύς</p></td><td><p class="readonly">Pac</p></td></tr>
<tr><td><p class="readonly">GridMs.A.phsA</p></td><td><p class="readonly">30977</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">40189</p></td><td><p class="readonly">AphA</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ρεύμα δικτύου L1</p></td><td><p class="readonly">GridMs.A.phsA</p></td></tr>
<tr><td><p class="readonly">GridMs.A.phsB</p></td><td><p class="readonly">30979</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">40190</p></td><td><p class="readonly">AphB</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ρεύμα δικτύου L2</p></td><td><p class="readonly">GridMs.A.phsB</p></td></tr>
<tr><td><p class="readonly">GridMs.A.phsC</p></td><td><p class="readonly">30981</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">40191</p></td><td><p class="readonly">AphC</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ρεύμα δικτύου L3</p></td><td><p class="readonly">GridMs.A.phsC</p></td></tr>
<tr><td><p class="readonly">GridMs.PhV.phsA</p></td><td><p class="readonly">30783</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">40196</p></td><td><p class="readonly">PhVphA</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Τάση δικτύου L1</p></td><td><p class="readonly">GridMs.PhV.phsA</p></td></tr>
<tr><td><p class="readonly">GridMs.PhV.phsB</p></td><td><p class="readonly">30785</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">40197</p></td><td><p class="readonly">PhVphB</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Τάση δικτύου L2</p></td><td><p class="readonly">GridMs.PhV.phsB</p></td></tr>
<tr><td><p class="readonly">GridMs.PhV.phsC</p></td><td><p class="readonly">30787</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">40198</p></td><td><p class="readonly">PhVphC</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Τάση δικτύου L3</p></td><td><p class="readonly">GridMs.PhV.phsC</p></td></tr>
<tr><td><p class="readonly">GridMs.PhV.phsA2B</p></td><td><p class="readonly">30789</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">40193</p></td><td><p class="readonly">PPVphAB</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Τάση δικτύου Φάση L1 έναντι L2</p></td><td><p class="readonly">GridMs.PhV.A2B</p></td></tr>
<tr><td><p class="readonly">GridMs.PhV.phsB2C</p></td><td><p class="readonly">30791</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">40194</p></td><td><p class="readonly">PPVphBC</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Τάση δικτύου φάση L2 έναντι L3</p></td><td><p class="readonly">GridMs.PhV.B2C</p></td></tr>
<tr><td><p class="readonly">GridMs.PhV.phsC2A</p></td><td><p class="readonly">30793</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">40195</p></td><td><p class="readonly">PPVphCA</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Τάση δικτύου φάση L3 έναντι L1</p></td><td><p class="readonly">GridMs.PhV.C2A</p></td></tr>
<tr><td><p class="readonly">GridMs.W.phsA</p></td><td><p class="readonly">30777</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ισχύς L1</p></td><td><p class="readonly">GridMs.W.phsA</p></td></tr>
<tr><td><p class="readonly">GridMs.W.phsB</p></td><td><p class="readonly">30779</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ισχύς L2</p></td><td><p class="readonly">GridMs.W.phsB</p></td></tr>
<tr><td><p class="readonly">GridMs.W.phsC</p></td><td><p class="readonly">30781</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ισχύς L3</p></td><td><p class="readonly">GridMs.W.phsC</p></td></tr>
<tr><td><p class="readonly">GridMs.VA.phsA</p></td><td><p class="readonly">30815</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Φαινομενική ισχύς L1</p></td><td><p class="readonly">GridMs.VA.phsA</p></td></tr>
<tr><td><p class="readonly">GridMs.VA.phsB</p></td><td><p class="readonly">30817</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Φαινομενική ισχύς L2</p></td><td><p class="readonly">GridMs.VA.phsB</p></td></tr>
<tr><td><p class="readonly">GridMs.VA.phsC</p></td><td><p class="readonly">30819</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Φαινομενική ισχύς L3</p></td><td><p class="readonly">GridMs.VA.phsC</p></td></tr>
<tr><td><p class="readonly">GridMs.VAr.phsA</p></td><td><p class="readonly">30807</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Άεργος ισχύς L1</p></td><td><p class="readonly">GridMs.VAr.phsA</p></td></tr>
<tr><td><p class="readonly">GridMs.VAr.phsB</p></td><td><p class="readonly">30809</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Άεργος ισχύς L2</p></td><td><p class="readonly">GridMs.VAr.phsB</p></td></tr>
<tr><td><p class="readonly">GridMs.VAr.phsC</p></td><td><p class="readonly">30811</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Άεργος ισχύς L3</p></td><td><p class="readonly">GridMs.VAr.phsC</p></td></tr>
<tr><td><p class="readonly">GridMs.TotPFPrc</p></td><td><p class="readonly">30949</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Συντελεστής μετατόπ.</p></td><td><p class="readonly">GridMs.TotPF</p></td></tr>
<tr><td><p class="readonly">GridMs.TotPFEEI</p></td><td><p class="readonly">31221</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">40208</p></td><td><p class="readonly">PF</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Συντελεστής μετατόπισης EEI</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Isolation.FltA</p></td><td><p class="readonly">31247</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ρεύμα σφάλματος</p></td><td><p class="readonly">Iso.FltA</p></td></tr>
<tr><td><p class="readonly">Isolation.LeakRis</p></td><td><p class="readonly">30225</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">40342</p></td><td><p class="readonly">Ris</p></td><td><p class="readonly">122</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>Ohm</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Αντίσταση απομόνωσης</p></td><td><p class="readonly">Riso</p></td></tr>
<tr><td><p class="readonly">Metering.TotOpTms</p></td><td><p class="readonly">30521</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>&Delta;&iota;ά&rho;&kappa;&epsilon;&iota;&alpha;</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Χρόνος λειτουργίας</p></td><td><p class="readonly">Mt.TotTmh</p></td></tr>
<tr><td><p class="readonly">Metering.TotOpTms</p></td><td><p class="readonly">30541</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>&Delta;&iota;ά&rho;&kappa;&epsilon;&iota;&alpha;</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Χρόνος λειτουργίας</p></td><td><p class="readonly">Mt.TotTmh</p></td></tr>
<tr><td><p class="readonly">Metering.TotOpTmhSet</p></td><td><p class="readonly">41173</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>&Delta;&iota;ά&rho;&kappa;&epsilon;&iota;&alpha;</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>h</p></td><td><p>0&nbsp;h έ&omega;&sigmaf; 440000&nbsp;h</p></td><td><p>0&nbsp;h</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ρύθμ. συνολ. χρόνου λειτ. στο σημείο σύνδ. δικτ.</p></td><td><p class="readonly">Mt.TotTmhSet</p></td></tr>
<tr><td><p class="readonly">Metering.TotFeedTms</p></td><td><p class="readonly">30525</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>&Delta;&iota;ά&rho;&kappa;&epsilon;&iota;&alpha;</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Χρόνος τροφοδοσίας</p></td><td><p class="readonly">Mt.TotOpTmh</p></td></tr>
<tr><td><p class="readonly">Metering.TotFeedTms</p></td><td><p class="readonly">30543</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>&Delta;&iota;ά&rho;&kappa;&epsilon;&iota;&alpha;</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Χρόνος τροφοδοσίας</p></td><td><p class="readonly">Mt.TotOpTmh</p></td></tr>
<tr><td><p class="readonly">Metering.TotWhOut</p></td><td><p class="readonly">30513</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">40303<br/>40210</p></td><td><p class="readonly">ActWh<br/>WH</p></td><td><p class="readonly">122<br/>101</p></td><td><p class="readonly">4<br/>2</p></td><td><p class="readonly">acc64<br/>acc32</p></td><td><p class="readonly">-</p></td><td><p>RO<br/>RO</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Συνολική ενεργειακή απόδοση</p></td><td><p class="readonly">E-Total</p></td></tr>
<tr><td><p class="readonly">Metering.TotWhOut</p></td><td><p class="readonly">30529</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Συνολική ενεργειακή απόδοση</p></td><td><p class="readonly">E-Total</p></td></tr>
<tr><td><p class="readonly">Metering.TotWhOut</p></td><td><p class="readonly">30531</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>kWh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Συνολική ενεργειακή απόδοση</p></td><td><p class="readonly">E-Total</p></td></tr>
<tr><td><p class="readonly">Metering.TotWhOut</p></td><td><p class="readonly">30533</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>MWh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Συνολική ενεργειακή απόδοση</p></td><td><p class="readonly">E-Total</p></td></tr>
<tr><td><p class="readonly">Metering.TotkWhOutSet</p></td><td><p class="readonly">41171</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>kWh</p></td><td><p>0&nbsp;kWh έ&omega;&sigmaf; 4000000&nbsp;kWh</p></td><td><p>0&nbsp;kWh</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ρύθμιση συνολικής απόδοσης</p></td><td><p class="readonly">Mt.TotkWhSet</p></td></tr>
<tr><td><p class="readonly">Nameplate.ComRev</p></td><td><p class="readonly">40789</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>REV</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0&nbsp; έ&omega;&sigmaf; 4294967294&nbsp;</p></td><td><p>0&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Έκδοση επικοινωνίας</p></td><td><p class="readonly">ComRev</p></td></tr>
<tr><td><p class="readonly">Nameplate.Location</p></td><td><p class="readonly">40631</p></td><td><p class="readonly">12</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Nameplate.SerNum</p></td><td><p class="readonly">30057</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>RAW</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0&nbsp; έ&omega;&sigmaf; 4294967295&nbsp;</p></td><td><p>4294967295&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Σειριακός αριθμός</p></td><td><p class="readonly">SerNumSet, Serial Number, SerialNumber</p></td></tr>
<tr><td><p class="readonly">Nameplate.SerNum</p></td><td><p class="readonly">40067</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>RAW</p></td><td><p>RO</p></td><td><p class="readonly">40053</p></td><td><p class="readonly">SN</p></td><td><p class="readonly">1</p></td><td><p class="readonly">16</p></td><td><p class="readonly">string16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>-</p></td><td><p>0&nbsp; έ&omega;&sigmaf; 4294967295&nbsp;</p></td><td><p>4294967295&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Σειριακός αριθμός</p></td><td><p class="readonly">SerNumSet, Serial Number, SerialNumber</p></td></tr>
<tr><td><p class="readonly">Nameplate.MainModel</p></td><td><p class="readonly">30051</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>8001: &Eta;&lambda;&iota;&alpha;&kappa;ό&sigmaf; &mu;&epsilon;&tau;&alpha;&tau;&rho;&omicron;&pi;έ&alpha;&sigmaf; (DevClss1)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Κατηγορία συσκευής</p></td><td><p class="readonly">MainModel</p></td></tr>
<tr><td><p class="readonly">Nameplate.Model</p></td><td><p class="readonly">30053</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">40240<br/>40037</p></td><td><p class="readonly">DERTyp<br/>Opt</p></td><td><p class="readonly">120<br/>1</p></td><td><p class="readonly">1<br/>8</p></td><td><p class="readonly">uint16<br/>string8</p></td><td><p class="readonly">-</p></td><td><p>RO<br/>RO</p></td><td><p>-</p></td><td><p><p>9347: SUNNY TRIPOWER 8.0 (STP8.0-3AV-40)</p><p>9348: SUNNY TRIPOWER 10.0 (STP10.0-3AV-40)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Τύπος συσκευής</p></td><td><p class="readonly">Model</p></td></tr>
<tr><td><p class="readonly">Nameplate.CmpMain.SwRev</p></td><td><p class="readonly">40063</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FW</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0&nbsp; έ&omega;&sigmaf; 4294967294&nbsp;</p></td><td><p>0&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Έκδοση υλικολογισμικού του κεντρικού επεξεργαστή</p></td><td><p class="readonly">HP.swRev</p></td></tr>
<tr><td><p class="readonly">Operation.GriSwCnt</p></td><td><p class="readonly">30599</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Αριθμός συνδέσεων στο δίκτυο</p></td><td><p class="readonly">Op.GriSwCnt</p></td></tr>
<tr><td><p class="readonly">Operation.GriSwStt</p></td><td><p class="readonly">30217</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">40300</p></td><td><p class="readonly">PVConn</p></td><td><p class="readonly">122</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>-</p></td><td><p><p>51: &Kappa;&lambda;&epsilon;&iota;&sigma;&tau;ό (Cls)</p><p>311: &Alpha;&nu;&omicron;&iota;&chi;&tau;ό (Opn)</p><p>16777213: &Eta; &pi;&lambda;&eta;&rho;&omicron;&phi;&omicron;&rho;ί&alpha; &delta;&epsilon;&nu; &upsilon;&pi;ά&rho;&chi;&epsilon;&iota; (NaNStt)</p></p></td><td><p>2&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ρελέ/επαφέας δικτύου</p></td><td><p class="readonly">Op.GriSwStt</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry</p></td><td><p class="readonly">40109</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>27: &Epsilon;&iota;&delta;&iota;&kappa;ή &rho;ύ&theta;&mu;&iota;&sigma;&eta; (Adj)</p><p>7584: [DE] VDE-AR-N4105:2018 Γεν. >4,6 kVA (VDEARN4105/18a)</p><p>7590: [EU] EN50549-1:2018 LV (EN50549-1/18)</p><p>7592: AA προεπιλεγμένο σύνολο δεδομένων χώρας 2019 50Hz (DftSMA/19)</p><p>7594: [UK] ENA-EREC-G98/1:2018 (ENA-G98/1/18)</p><p>7595: [UK] ENA-EREC-G99/1:2018 (ENA-G99/1/18)</p><p>7599: [DK] Dansk Energi West 2019 (DK1-West/19)</p><p>7600: [DK] Dansk Energi Ost 2019 (DK2-East/19)</p><p>7602:  (BE-C10/11/19-09 PV_a)</p><p>7603:  (BE-C10/11/19-09 PV_b)</p><p>7610:  (IT-CEI0-21/19_a)</p><p>7612:  (IT-CEI0-21/19_c)</p><p>7615:  (AT-TOR-Erzeuger-A/19_b)</p><p>16777213: &Eta; &pi;&lambda;&eta;&rho;&omicron;&phi;&omicron;&rho;ί&alpha; &delta;&epsilon;&nu; &upsilon;&pi;ά&rho;&chi;&epsilon;&iota; (NaNStt)</p></p></td><td><p>4&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ρυθμισμένο σύνολο δεδομένων χώρας</p></td><td><p class="readonly">Cntry</p></td></tr>
<tr><td><p class="readonly">GridGuard.CntrySet</p></td><td><p class="readonly">41121</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FUNKTION_SEC</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>7584: [DE] VDE-AR-N4105:2018 Γεν. >4,6 kVA (VDEARN4105/18a)</p><p>7590: [EU] EN50549-1:2018 LV (EN50549-1/18)</p><p>7592: AA προεπιλεγμένο σύνολο δεδομένων χώρας 2019 50Hz (DftSMA/19)</p><p>7594: [UK] ENA-EREC-G98/1:2018 (ENA-G98/1/18)</p><p>7595: [UK] ENA-EREC-G99/1:2018 (ENA-G99/1/18)</p><p>7599: [DK] Dansk Energi West 2019 (DK1-West/19)</p><p>7600: [DK] Dansk Energi Ost 2019 (DK2-East/19)</p><p>7602:  (BE-C10/11/19-09 PV_a)</p><p>7603:  (BE-C10/11/19-09 PV_b)</p><p>7610:  (IT-CEI0-21/19_a)</p><p>7612:  (IT-CEI0-21/19_c)</p><p>7615:  (AT-TOR-Erzeuger-A/19_b)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Ρύθμιση συνόλου δεδομένων χώρας</p></td><td><p class="readonly">CntrySet</p></td></tr>
<tr><td><p class="readonly">Inverter.DclVol</p></td><td><p class="readonly">30975</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Τάση ενδιάμεσου κυκλώματος</p></td><td><p class="readonly">Inv.DclVol</p></td></tr>
<tr><td><p class="readonly">Inverter.PlntCtl.IntvTmsMax</p></td><td><p class="readonly">40791</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>60&nbsp;s έ&omega;&sigmaf; 86400&nbsp;s</p></td><td><p>1800&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Λήξη χρόνου για μήνυμα βλάβης επικοινωνίας</p></td><td><p class="readonly">IntvTmsMax</p></td></tr>
<tr><td><p class="readonly">PCC.WMax</p></td><td><p class="readonly">41217</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>0&nbsp;W έ&omega;&sigmaf; 500000&nbsp;W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ρυθμ. όριο πραγ. ισχύος στο σημείο σύνδ. δικτύου</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">PCC.WMaxNom</p></td><td><p class="readonly">41199</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>0%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>100&nbsp;%</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ρυθμ. όριο πραγ. ισχύος στο σημείο σύνδ. δικτύου</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Operation.PvGriConn</p></td><td><p class="readonly">30881</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">40302</p></td><td><p class="readonly">ECPConn</p></td><td><p class="readonly">122</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>-</p></td><td><p><p>1779: &Alpha;&pi;&omicron;&sigma;&upsilon;&nu;&delta;έ&theta;&eta;&kappa;&epsilon; (Dscon)</p><p>1780: &Delta;&eta;&mu;ό&sigma;&iota;&omicron; &delta;ί&kappa;&tau;&upsilon;&omicron; &eta;&lambda;&epsilon;&kappa;&tau;&rho;&omicron;&delta;ό&tau;&eta;&sigma;&eta;&sigmaf; (PubGri)</p><p>1781: &Alpha;&upsilon;&tau;ό&nu;&omicron;&mu;&omicron; &delta;ί&kappa;&tau;&upsilon;&omicron; (IsoGri)</p><p>16777213: &Eta; &pi;&lambda;&eta;&rho;&omicron;&phi;&omicron;&rho;ί&alpha; &delta;&epsilon;&nu; &upsilon;&pi;ά&rho;&chi;&epsilon;&iota; (NaNStt)</p></p></td><td><p>1&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Σύνδεση εγκατάστασης στο δίκτυο</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">GridMs.TotA</p></td><td><p class="readonly">30795</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">40188</p></td><td><p class="readonly">A</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ρεύμα δικτύου</p></td><td><p class="readonly">GridMs.TotA</p></td></tr>
<tr><td><p class="readonly">Coolsys.Cab.TmpVal</p></td><td><p class="readonly">30953</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p class="readonly">40219</p></td><td><p class="readonly">TmpCab</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>&deg;C</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Εσωτερική θερμοκρασία</p></td><td><p class="readonly">Cab.TmpVal</p></td></tr>
<tr><td><p class="readonly">Coolsys.Cab.TmpVal</p></td><td><p class="readonly">34113</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>&deg;C</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Εσωτερική θερμοκρασία</p></td><td><p class="readonly">Cab.TmpVal</p></td></tr>
<tr><td><p class="readonly">Plnt.DcWRtg</p></td><td><p class="readonly">41203</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>0&nbsp;W έ&omega;&sigmaf; 500000&nbsp;W</p></td><td><p>10000&nbsp;W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ονομαστική ισχύς εγκατάστασης</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VRtg</p></td><td><p class="readonly">40751</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>V</p></td><td><p>0&nbsp;V έ&omega;&sigmaf; 1000&nbsp;V</p></td><td><p>400 V</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Θεωρητική τάση μετατροπέα</p></td><td><p class="readonly">InvVtgNom</p></td></tr>
<tr><td><p class="readonly">Operation.OpStt</p></td><td><p class="readonly">40029</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">40224</p></td><td><p class="readonly">St</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>-</p></td><td><p><p>303: &Alpha;&pi;&epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (Off)</p><p>569: Ενεργοποιημένο (Run)</p><p>1295: &Lambda;&epsilon;&iota;&tau;&omicron;&upsilon;&rho;&gamma;ί&alpha; &alpha;&nu;&alpha;&mu;&omicron;&nu;ή&sigmaf; (Stdby)</p><p>1795: Κλειδωμένο (Lok)</p><p>16777213: &Eta; &pi;&lambda;&eta;&rho;&omicron;&phi;&omicron;&rho;ί&alpha; &delta;&epsilon;&nu; &upsilon;&pi;ά&rho;&chi;&epsilon;&iota; (NaNStt)</p></p></td><td><p>5&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Γεν. κατάσταση λειτουργίας</p></td><td><p class="readonly">OperMode</p></td></tr>
<tr><td><p class="readonly">Operation.RstrLokStt</p></td><td><p class="readonly">30251</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>257: Μη επιτρεπτή συχνότητα (HzFlt)</p><p>1655: Ηλεκτρικό τόξο αναγνωρίστηκε (EvtAfci)</p><p>1690: Ταχεία απενεργοποίηση (FstStop)</p><p>2386: Υπέρταση (OvVol)</p><p>2387: Χαμηλή τάση (UnVol)</p><p>2388: Υπερσυχνότητα (OvHz)</p><p>2389: Υποσυχνότητα (UnHz)</p><p>2390: Παθητ. αναγνώριση αυτόν. δικτύου (PID)</p><p>2490: Απώλεια φάσης (PLD)</p><p>3165: Σφάλμα PLL (PLL)</p><p>3166: Απώλεια φάσης πλευράς χαμηλής τάσης (PLDLoVol)</p><p>3167: Ενεργή αναγνώριση αυτόν. δικτύου (ActIsldDet)</p><p>4553: Μετά από ρεύμα σφάλματος (ManRstrRCD)</p><p>4570: Αναμονή για έγκριση λειτουργίας (WaitStr)</p><p>16777213: &Eta; &pi;&lambda;&eta;&rho;&omicron;&phi;&omicron;&rho;ί&alpha; &delta;&epsilon;&nu; &upsilon;&pi;ά&rho;&chi;&epsilon;&iota; (NaNStt)</p></p></td><td><p>15&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Κατάσταση ασφάλισης</p></td><td><p class="readonly">ManRstr.LokStt</p></td></tr>
<tr><td><p class="readonly">Operation.StandbyStt</p></td><td><p class="readonly">33001</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1393: &Alpha;&nu;&alpha;&mu;&omicron;&nu;ή &gamma;&iota;&alpha; &phi;&omega;&tau;&omicron;&beta;&omicron;&lambda;&tau;&alpha;ϊ&kappa;ή &tau;ά&sigma;&eta; (WaitPV)</p><p>1394: Αναμονή για έγκυρο δίκτυο AC (WaitGri)</p><p>2531: Λειτουργία εξοικονόμησης ενέργειας (EnSavMod)</p><p>16777213: &Eta; &pi;&lambda;&eta;&rho;&omicron;&phi;&omicron;&rho;ί&alpha; &delta;&epsilon;&nu; &upsilon;&pi;ά&rho;&chi;&epsilon;&iota; (NaNStt)</p></p></td><td><p>4&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Κατάσταση αναμονής</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Operation.RunStt</p></td><td><p class="readonly">33003</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>295: MPP (Mpp)</p><p>443: &Sigma;&upsilon;&nu;&epsilon;&chi;ή&sigmaf; &tau;ά&sigma;&eta; (VolDCConst)</p><p>1463: Backup (Bck)</p><p>1469: &Delta;&iota;&alpha;&kappa;&omicron;&pi;ή (Shtdwn)</p><p>2119: &Alpha;&pi;&omicron;&rho;ύ&theta;&mu;&iota;&sigma;&eta; (Drt)</p><p>16777213: &Eta; &pi;&lambda;&eta;&rho;&omicron;&phi;&omicron;&rho;ί&alpha; &delta;&epsilon;&nu; &upsilon;&pi;ά&rho;&chi;&epsilon;&iota; (NaNStt)</p></p></td><td><p>6&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Κατάσταση λειτουργίας</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Operation.CtrlType</p></td><td><p class="readonly">40007</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>295: MPP (Mpp)</p><p>443: &Sigma;&upsilon;&nu;&epsilon;&chi;ή&sigmaf; &tau;ά&sigma;&eta; (VolDCConst)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Τύπος της ρύθμισης τάσης συνεχούς ρεύματος</p></td><td><p class="readonly">Op.CtrlType</p></td></tr>
<tr><td><p class="readonly">Inverter.FstStop</p></td><td><p class="readonly">40018</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>WO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>381: &Delta;&iota;&alpha;&kappa;&omicron;&pi;ή &lambda;&epsilon;&iota;&tau;&omicron;&upsilon;&rho;&gamma;ί&alpha;&sigmaf; (Stop)</p><p>1467: &Epsilon;&kappa;&kappa;ί&nu;&eta;&sigma;&eta; (Str)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;" title="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;"></img></td><td><p class="readonly">Ταχεία απενεργοποίηση</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.FstStop</p></td><td><p class="readonly">41253</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW</p></td><td><p class="readonly">40348</p></td><td><p class="readonly">Conn</p></td><td><p class="readonly">123</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW</p></td><td><p>-</p></td><td><p><p>381: &Delta;&iota;&alpha;&kappa;&omicron;&pi;ή &lambda;&epsilon;&iota;&tau;&omicron;&upsilon;&rho;&gamma;ί&alpha;&sigmaf; (Stop)</p><p>1467: &Epsilon;&kappa;&kappa;ί&nu;&eta;&sigma;&eta; (Str)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;" title="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;"></img></td><td><p class="readonly">Ταχεία απενεργοποίηση</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Operation.ValRsIstl</p></td><td><p class="readonly">44021</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FUNKTION_SEC</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>237: Αρ.συνδ. στο σημ.συνδ. δικτύου (GriSwCnt)</p><p>353: Επαναφορά συμβάντων (RsEvtCnt)</p><p>355: Διαγραφή καταγραφέα ενέργειας (RsTotWhLog)</p><p>356: Επαναφορά φραγής λειτουργίας (RsPermStoOp)</p><p>409: Χρόνος λειτουργίας (TotOpTms)</p><p>411: Χρόνος τροφοδοσίας (TotFeedTms)</p><p>418: Συνολική ενεργειακή απόδοση  (TotWhOut)</p><p>568: Εκτέλεση όλων (DoAll)</p><p>720: Επαναφορά παραμέτρων δικτύου (NetwParaRs)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Επαναφορά δεδομένων λειτουργίας</p></td><td><p class="readonly">Op.FncSetIstl</p></td></tr>
<tr><td><p class="readonly">Operation.DrtStt</p></td><td><p class="readonly">30219</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>557: Υπερθέρμανση (TmpDrt)</p><p>884: &Alpha;&nu;&epsilon;&nu;&epsilon;&rho;&gamma;ό (NoneDrt)</p><p>1705: Απόκλιση συχνότητας (HzDrt)</p><p>3520: Απόκλιση τάσης (VDrt)</p><p>3554: Προτεραιότητα άεργου ισχ. (VArDmdDrt)</p><p>3556: Υψηλή τάση DC (DcVolMaxDrt)</p><p>4560: Εξωτερική προδιαγραφή (WSptMaxDrt)</p><p>4561: Εξωτερική προδιαγραφή 2 (WSptMax2Drt)</p><p>16777213: &Eta; &pi;&lambda;&eta;&rho;&omicron;&phi;&omicron;&rho;ί&alpha; &delta;&epsilon;&nu; &upsilon;&pi;ά&rho;&chi;&epsilon;&iota; (NaNStt)</p></p></td><td><p>2&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Αιτία της μείωσης ισχύος</p></td><td><p class="readonly">Inv.TmpLimStt</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCnstCfg.W</p></td><td><p class="readonly">30837</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>0&nbsp;W έ&omega;&sigmaf; 10000&nbsp;W</p></td><td><p>8000&nbsp;W</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Περιορισμός πραγματικής ισχύος P, διαμόρφωση της πραγματικής ισχύος</p></td><td><p class="readonly">P-W</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCnstCfg.W</p></td><td><p class="readonly">40212</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>0&nbsp;W έ&omega;&sigmaf; 10000&nbsp;W</p></td><td><p>8000&nbsp;W</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Περιορισμός πραγματικής ισχύος P, διαμόρφωση της πραγματικής ισχύος</p></td><td><p class="readonly">P-W</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCnstCfg.WNom</p></td><td><p class="readonly">30839</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>0%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>100&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Περιορισμός πραγματικής ισχύος P, διαμόρφωση της πραγματικής ισχύος</p></td><td><p class="readonly">P-WNom</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCnstCfg.WNom</p></td><td><p class="readonly">40214</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>0%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>100&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Περιορισμός πραγματικής ισχύος P, διαμόρφωση της πραγματικής ισχύος</p></td><td><p class="readonly">P-WNom</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WMaxIn</p></td><td><p class="readonly">41251</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;" title="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;"></img></td><td><p class="readonly">Περιορισμός της κατανάλωσης ενεργής ισχύος σε W</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WSptMaxNom</p></td><td><p class="readonly">44039</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;" title="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;"></img></td><td><p class="readonly">Μέγιστη πραγματική ισχύς</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WNomPrc</p></td><td><p class="readonly">40023</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX2</p></td><td><p>WO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;" title="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;"></img></td><td><p class="readonly">Περιορ. κανονικοπ. ενεργ.ισχύος μέσω ελέγχ. εγκατ.</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WNomPrc</p></td><td><p class="readonly">41255</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX2</p></td><td><p>RW</p></td><td><p class="readonly">40349</p></td><td><p class="readonly">WMaxLimPct</p></td><td><p class="readonly">123</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;" title="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;"></img></td><td><p class="readonly">Περιορ. κανονικοπ. ενεργ.ισχύος μέσω ελέγχ. εγκατ.</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WNom</p></td><td><p class="readonly">40016</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;" title="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;"></img></td><td><p class="readonly">Στατικός περ ισχύος τροφ, καν τιμή, μέσω ελεγκ εγκ</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WSptMinNom</p></td><td><p class="readonly">44041</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;" title="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;"></img></td><td><p class="readonly">Ελάχιστη πραγματική ισχύς</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WMaxInNomPrc</p></td><td><p class="readonly">41249</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>WO</p></td><td><p class="readonly">40383</p></td><td><p class="readonly">InWRte</p></td><td><p class="readonly">124</p></td><td><p class="readonly">1</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;" title="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;"></img></td><td><p class="readonly">Περιορισμός της κατανάλωσης ενεργής ισχύος σε %</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.WCtlCom.CtlComMssMod</p></td><td><p class="readonly">41193</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>2506: &Delta;&iota;&alpha;&tau;ή&rho;&eta;&sigma;&eta; &tau;&iota;&mu;ώ&nu; (UsStp)</p><p>2507: Υιοθέτηση τιμών επαναφοράς (UsFlb)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Εξωτερική προδ. πραγμ. ισχύος, συμπεριφ. επαν.</p></td><td><p class="readonly">WCtlCom.MssMod</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.WCtlCom.FlbWMin</p></td><td><p class="readonly">44035</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-400&nbsp;W έ&omega;&sigmaf; 10000&nbsp;W</p></td><td><p>-400&nbsp;W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Εξωτ. προδ. πραγμ. ισχύος, τιμή επαναφοράς ελάχ. πραγμ. ισχύος</p></td><td><p class="readonly">WCtlCom.FbWMin</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.WCtlCom.FlbWMax</p></td><td><p class="readonly">44037</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-400&nbsp;W έ&omega;&sigmaf; 10000&nbsp;W</p></td><td><p>10000&nbsp;W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Εξωτ. προδ. πραγμ. ισχύος, τιμή επαναφοράς μέγ. πραγμ. ισχύος</p></td><td><p class="readonly">WCtlCom.FbWMax</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.WCtlCom.TmsOut</p></td><td><p class="readonly">41195</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>&Delta;&iota;ά&rho;&kappa;&epsilon;&iota;&alpha;</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>1&nbsp;s έ&omega;&sigmaf; 1800&nbsp;s</p></td><td><p>600&nbsp;s</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Εξωτερική προδ. πραγμ. ισχύος, λήξη χρόνου</p></td><td><p class="readonly">WCtlCom.TmsOut</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.NumPtMax</p></td><td><p class="readonly">33047</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>8&nbsp; έ&omega;&sigmaf; 8&nbsp;</p></td><td><p>8&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), μέγιστος αριθμός σημείων στήριξης</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Operation.VArCtl.VArModAct</p></td><td><p class="readonly">33007</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>4396: Διαδικασία άεργου ισχύος σε απόδοση πραγμ. ισχύος (VArModOut)</p><p>4397: Διαδικασία άεργου ισχύος σε καταν. πραγμ. ισχύος (VArModIn)</p><p>4398: Διαδικασία άεργου ισχύος σε μηδεν. πραγμ. ισχύ (VArModZerW)</p><p>16777213: &Eta; &pi;&lambda;&eta;&rho;&omicron;&phi;&omicron;&rho;ί&alpha; &delta;&epsilon;&nu; &upsilon;&pi;ά&rho;&chi;&epsilon;&iota; (NaNStt)</p></p></td><td><p>4&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ενεργή περιοχή άεργου ισχύος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlComCfg.VArNom</p></td><td><p class="readonly">40015</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX1</p></td><td><p>WO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;" title="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;"></img></td><td><p class="readonly">Στατικός περ αέργου ισχύος, καν τιμή, μέσω ελ εγκ</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlComCfg.VArNomPrc</p></td><td><p class="readonly">40022</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX2</p></td><td><p>WO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;" title="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;"></img></td><td><p class="readonly">Εξωτ. προδιαγρ. άεργου ισχύος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlComCfg.VArNomPrc</p></td><td><p class="readonly">41256</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX2</p></td><td><p>RW</p></td><td><p class="readonly">40359</p></td><td><p class="readonly">VArWMaxPct</p></td><td><p class="readonly">123</p></td><td><p class="readonly">1</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p>RW</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;" title="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;"></img></td><td><p class="readonly">Εξωτ. προδιαγρ. άεργου ισχύος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.VArCtlCom.FlbVArNom</p></td><td><p class="readonly">41223</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>0&nbsp;%</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Εξωτερική προδ. άεργ. ισχύος, τιμή επαν.</p></td><td><p class="readonly">QCtlCom.FlbNom</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.VArCtlCom.CtlComMssMod</p></td><td><p class="readonly">41219</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>2506: &Delta;&iota;&alpha;&tau;ή&rho;&eta;&sigma;&eta; &tau;&iota;&mu;ώ&nu; (UsStp)</p><p>2507: Υιοθέτηση τιμών επαναφοράς (UsFlb)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Εξωτερική προδ. άεργ. ισχύος, συμπεριφ. επαν.</p></td><td><p class="readonly">QCtlCom.MssMod</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.VArCtlCom.TmsOut</p></td><td><p class="readonly">41221</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>&Delta;&iota;ά&rho;&kappa;&epsilon;&iota;&alpha;</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>1&nbsp;s έ&omega;&sigmaf; 1800&nbsp;s</p></td><td><p>600&nbsp;s</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Εξωτερική προδ. άεργ. ισχύος, λήξη χρόνου</p></td><td><p class="readonly">QCtlCom.TmsOut</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCnstCfg.VAr</p></td><td><p class="readonly">30827</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-6000&nbsp;VAr έ&omega;&sigmaf; 6000&nbsp;VAr</p></td><td><p>0&nbsp;VAr</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Χειρ. προδιαγ. άεργου ισχύος σε απόδοση πραγμ. ισχύος</p></td><td><p class="readonly">Q-VAr</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCnstCfg.VAr</p></td><td><p class="readonly">40202</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-6000&nbsp;VAr έ&omega;&sigmaf; 6000&nbsp;VAr</p></td><td><p>0&nbsp;VAr</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Χειρ. προδιαγ. άεργου ισχύος σε απόδοση πραγμ. ισχύος</p></td><td><p class="readonly">Q-VAr</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCnstCfg.VArNom</p></td><td><p class="readonly">30829</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX1</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>0&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Χειρ. προδιαγ. άεργου ισχύος σε απόδοση πραγμ. ισχύος</p></td><td><p class="readonly">Q-VArNom</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCnstCfg.VArNom</p></td><td><p class="readonly">40204</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX1</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>0&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Χειρ. προδιαγ. άεργου ισχύος σε απόδοση πραγμ. ισχύος</p></td><td><p class="readonly">Q-VArNom</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCnstCfgDmd.VAr</p></td><td><p class="readonly">30921</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-6000&nbsp;VAr έ&omega;&sigmaf; 6000&nbsp;VAr</p></td><td><p>0&nbsp;VAr</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Χειρ. προδιαγ. άεργου ισχύος σε μηδεν. απόδοση πραγμ. ισχύος</p></td><td><p class="readonly">QZerW-VAr</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCnstCfgDmd.VArNom</p></td><td><p class="readonly">30923</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX1</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>0&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Χειρ. προδιαγ. άεργου ισχύος σε μηδεν. απόδοση πραγμ. ισχύος</p></td><td><p class="readonly">QZerW-VArNom</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlComCfg.PF</p></td><td><p class="readonly">40024</p></td><td><p class="readonly">1</p></td><td><p class="readonly">U16</p></td><td><p>FIX4</p></td><td><p>WO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;" title="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;"></img></td><td><p class="readonly">Εξωτερική προδιαγραφή συνφ, θεωρητική τιμή συνφ κατά την απόδοση πραγματικής ισχύος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlComCfg.PFExt</p></td><td><p class="readonly">40025</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>WO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: &Upsilon;&pi;&epsilon;&rho;&delta;&iota;έ&gamma;&epsilon;&rho;&sigma;&eta; (OvExt)</p><p>1042: &Upsilon;&pi;&omicron;&delta;&iota;έ&gamma;&epsilon;&rho;&sigma;&eta; (UnExt)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;" title="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;"></img></td><td><p class="readonly">Εξωτερική προδιαγραφή συνφ, τύπος διέγερσης κατά την απόδοση πραγματικής ισχύος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlComCfg.PFIn</p></td><td><p class="readonly">44141</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;" title="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;"></img></td><td><p class="readonly">Εξωτερική προδιαγραφή συνφ, θεωρ. τιμή συνφ σε κατανάλωση πραγμ. ισχύος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlComCfg.PFExtIn</p></td><td><p class="readonly">44143</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: &Upsilon;&pi;&epsilon;&rho;&delta;&iota;έ&gamma;&epsilon;&rho;&sigma;&eta; (OvExt)</p><p>1042: &Upsilon;&pi;&omicron;&delta;&iota;έ&gamma;&epsilon;&rho;&sigma;&eta; (UnExt)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;" title="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;"></img></td><td><p class="readonly">Εξωτερική προδιαγραφή συνφ, τύπος διέγερσης σε κατανάλωση πραγμ. ισχύος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.TmsOut</p></td><td><p class="readonly">41227</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>&Delta;&iota;ά&rho;&kappa;&epsilon;&iota;&alpha;</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>1&nbsp;s έ&omega;&sigmaf; 1800&nbsp;s</p></td><td><p>600&nbsp;s</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Εξωτ. προδιαγραφή συνφ, λήξη χρόνου</p></td><td><p class="readonly">PFCtlCom.TmsOut</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.TmsOut</p></td><td><p class="readonly">44099</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>&Delta;&iota;ά&rho;&kappa;&epsilon;&iota;&alpha;</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>1&nbsp;s έ&omega;&sigmaf; 1800&nbsp;s</p></td><td><p>600&nbsp;s</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Εξωτ. προδιαγραφή συνφ, λήξη χρόνου</p></td><td><p class="readonly">PFCtlCom.TmsOut</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.CtlComMssMod</p></td><td><p class="readonly">41225</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>2506: &Delta;&iota;&alpha;&tau;ή&rho;&eta;&sigma;&eta; &tau;&iota;&mu;ώ&nu; (UsStp)</p><p>2507: Υιοθέτηση τιμών επαναφοράς (UsFlb)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Εξωτ. προδιαγραφή συνφ, συμπεριφ. επαν.</p></td><td><p class="readonly">PFCtlCom.MssMod</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.CtlComMssMod</p></td><td><p class="readonly">44097</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>2506: &Delta;&iota;&alpha;&tau;ή&rho;&eta;&sigma;&eta; &tau;&iota;&mu;ώ&nu; (UsStp)</p><p>2507: Υιοθέτηση τιμών επαναφοράς (UsFlb)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Εξωτ. προδιαγραφή συνφ, συμπεριφ. επαν.</p></td><td><p class="readonly">PFCtlCom.MssMod</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.FlbPF</p></td><td><p class="readonly">41229</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.800000&nbsp; έ&omega;&sigmaf; 1&nbsp;</p></td><td><p>1&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Εξωτερική προδιαγραφή συνφ, τιμή επαναφοράς συνφ κατά την απόδοση πραγματικής ισχύος</p></td><td><p class="readonly">PFCtlCom.Flb</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.FlbPFIn</p></td><td><p class="readonly">44115</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.800000&nbsp; έ&omega;&sigmaf; 1&nbsp;</p></td><td><p>1&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Εξωτερική προδιαγραφή συνφ, τιμή επαναφοράς του συνφ σε κατανάλωση πραγμ. ισχύος</p></td><td><p class="readonly">PFCom.FbPFIn</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.FlbPFExtIn</p></td><td><p class="readonly">44117</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: &Upsilon;&pi;&epsilon;&rho;&delta;&iota;έ&gamma;&epsilon;&rho;&sigma;&eta; (OvExt)</p><p>1042: &Upsilon;&pi;&omicron;&delta;&iota;έ&gamma;&epsilon;&rho;&sigma;&eta; (UnExt)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Εξωτερική προδ. συνφ, τιμή επαναφοράς τύπου διέγερσης σε κατανάλωση πραγμ. ισχύος</p></td><td><p class="readonly">PFCom.FbExtIn</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.NumPtMax</p></td><td><p class="readonly">33013</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>8&nbsp; έ&omega;&sigmaf; 8&nbsp;</p></td><td><p>8&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), μέγιστος αριθμός σημείων στήριξης</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.NumPtMax</p></td><td><p class="readonly">33045</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>8&nbsp; έ&omega;&sigmaf; 8&nbsp;</p></td><td><p>8&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), μέγιστος αριθμός σημείων στήριξης</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.VolRef.VolRefPu</p></td><td><p class="readonly">44211</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><img src="images\aso.png" alt="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;" title="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;"></img></td><td><p class="readonly">Q(U), εξωτερική προδιαγραφή τάσης αναφοράς</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.VArCtlVolCom.CtlComMssMod</p></td><td><p class="readonly">44193</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>2506: &Delta;&iota;&alpha;&tau;ή&rho;&eta;&sigma;&eta; &tau;&iota;&mu;ώ&nu; (UsStp)</p><p>2507: Υιοθέτηση τιμών επαναφοράς (UsFlb)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), συμπεριφ. επαναφ. σε προδιαγρ. τάσης αναφοράς που παραλήφθηκε</p></td><td><p class="readonly">QCtlV.MssMod</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.VArCtlVolCom.FlbVolRefPu</p></td><td><p class="readonly">44195</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. έ&omega;&sigmaf; 2&nbsp;p.u.</p></td><td><p>1&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), τάση αναφοράς επαναφοράς</p></td><td><p class="readonly">QCtlV.FlbVRefPu</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.VArCtlVolCom.TmsOut</p></td><td><p class="readonly">44197</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>1&nbsp;s έ&omega;&sigmaf; 1800&nbsp;s</p></td><td><p>600&nbsp;s</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), λήξη χρόνου για προδιαγρ. τάσης αναφοράς που παραλήφθηκε</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.NumPtMax</p></td><td><p class="readonly">33015</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>4&nbsp; έ&omega;&sigmaf; 4&nbsp;</p></td><td><p>4&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Συνφ(P), μέγιστος αριθμός σημείων στήριξης</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Crv.NumPtMax</p></td><td><p class="readonly">33011</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>4&nbsp; έ&omega;&sigmaf; 4&nbsp;</p></td><td><p>4&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Συνφ(U), μέγιστος αριθμός σημείων στήριξης</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WLim</p></td><td><p class="readonly">30231</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">40241</p></td><td><p class="readonly">WRtg</p></td><td><p class="readonly">120</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>W</p></td><td><p>10000&nbsp;W έ&omega;&sigmaf; 10000&nbsp;W</p></td><td><p>10000&nbsp;W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Πραγματική ισχύς διαστασιολόγησης WMaxOutRtg</p></td><td><p class="readonly">Plimit</p></td></tr>
<tr><td><p class="readonly">Inverter.WMaxInRtg</p></td><td><p class="readonly">33019</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-400&nbsp;W έ&omega;&sigmaf; -400&nbsp;W</p></td><td><p>-400&nbsp;W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Πραγμ. ισχύς διαστασιολ. WMaxInRtg</p></td><td><p class="readonly">WMaxInRtg</p></td></tr>
<tr><td><p class="readonly">Inverter.VAMaxOutRtg</p></td><td><p class="readonly">33025</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>10000&nbsp;VA έ&omega;&sigmaf; 10000&nbsp;VA</p></td><td><p>10000&nbsp;VA</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Φαιν. ισχύς διαστασιολ. VAMaxOutRtg</p></td><td><p class="readonly">VAMaxOutRtg</p></td></tr>
<tr><td><p class="readonly">Inverter.VAMaxInRtg</p></td><td><p class="readonly">33027</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>10000&nbsp;VA έ&omega;&sigmaf; 10000&nbsp;VA</p></td><td><p>10000&nbsp;VA</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Φαιν. ισχύς διαστασιολ. VAMaxInRtg</p></td><td><p class="readonly">VAMaxInRtg</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxQ1Rtg</p></td><td><p class="readonly">33029</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>6000&nbsp;VAr έ&omega;&sigmaf; 6000&nbsp;VAr</p></td><td><p>6000&nbsp;VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Πραγμ. ισχύς διαστασιολ. VArMaxQ1Rtg</p></td><td><p class="readonly">VArMaxQ1Rtg</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxQ2Rtg</p></td><td><p class="readonly">33031</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>6000&nbsp;VAr έ&omega;&sigmaf; 6000&nbsp;VAr</p></td><td><p>6000&nbsp;VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Πραγμ. ισχύς διαστασιολ. VArMaxQ2Rtg</p></td><td><p class="readonly">VArMaxQ2Rtg</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxQ3Rtg</p></td><td><p class="readonly">33033</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-6000&nbsp;VAr έ&omega;&sigmaf; -6000&nbsp;VAr</p></td><td><p>-6000&nbsp;VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Πραγμ. ισχύς διαστασιολ. VArMaxQ3Rtg</p></td><td><p class="readonly">VArMaxQ3Rtg</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxQ4Rtg</p></td><td><p class="readonly">33035</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-6000&nbsp;VAr έ&omega;&sigmaf; -6000&nbsp;VAr</p></td><td><p>-6000&nbsp;VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Πραγμ. ισχύς διαστασιολ. VArMaxQ4Rtg</p></td><td><p class="readonly">VArMaxQ4Rtg</p></td></tr>
<tr><td><p class="readonly">Inverter.PFMinQ1Rtg</p></td><td><p class="readonly">33037</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.800000&nbsp; έ&omega;&sigmaf; 0.800000&nbsp;</p></td><td><p>0.800000&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Συνφ διαστασιολ. PFMinQ1Rtg</p></td><td><p class="readonly">PFMinQ1Rtg</p></td></tr>
<tr><td><p class="readonly">Inverter.PFMinQ2Rtg</p></td><td><p class="readonly">33039</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.800000&nbsp; έ&omega;&sigmaf; 0.800000&nbsp;</p></td><td><p>0.800000&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Συνφ διαστασιολ. PFMinQ2Rtg</p></td><td><p class="readonly">PFMinQ2Rtg</p></td></tr>
<tr><td><p class="readonly">Inverter.PFMinQ3Rtg</p></td><td><p class="readonly">33041</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.800000&nbsp; έ&omega;&sigmaf; 0.800000&nbsp;</p></td><td><p>0.800000&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Συνφ διαστασιολ. PFMinQ3Rtg</p></td><td><p class="readonly">PFMinQ3Rtg</p></td></tr>
<tr><td><p class="readonly">Inverter.PFMinQ4Rtg</p></td><td><p class="readonly">33043</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.800000&nbsp; έ&omega;&sigmaf; 0.800000&nbsp;</p></td><td><p>0.800000&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Συνφ διαστασιολ. PFMinQ4Rtg</p></td><td><p class="readonly">PFMinQ4Rtg</p></td></tr>
<tr><td><p class="readonly">Nameplate.ARtg</p></td><td><p class="readonly">40480</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">40250</p></td><td><p class="readonly">ARtg</p></td><td><p class="readonly">120</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>A</p></td><td><p>0&nbsp;A έ&omega;&sigmaf; 14.500000&nbsp;A</p></td><td><p>14.500000&nbsp;A</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ονομ.ρεύμα σε όλες τις φάσεις</p></td><td><p class="readonly">ARtg</p></td></tr>
<tr><td><p class="readonly">Inverter.WMax</p></td><td><p class="readonly">30233</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>0&nbsp;W έ&omega;&sigmaf; 10000&nbsp;W</p></td><td><p>8000&nbsp;W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ρυθμισμένο όριο πραγματικής ισχύος</p></td><td><p class="readonly">Pmax</p></td></tr>
<tr><td><p class="readonly">Inverter.WMax</p></td><td><p class="readonly">40915</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">40268</p></td><td><p class="readonly">WMax</p></td><td><p class="readonly">121</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p>W</p></td><td><p>0&nbsp;W έ&omega;&sigmaf; 10000&nbsp;W</p></td><td><p>8000&nbsp;W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ρυθμισμένο όριο πραγματικής ισχύος</p></td><td><p class="readonly">Pmax</p></td></tr>
<tr><td><p class="readonly">Inverter.WMaxIn</p></td><td><p class="readonly">44383</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-400&nbsp;W έ&omega;&sigmaf; -400&nbsp;W</p></td><td><p>-400&nbsp;W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Θεωρ. πραγμ. ισχύς WMaxIn</p></td><td><p class="readonly">WMaxIn</p></td></tr>
<tr><td><p class="readonly">Inverter.VAMaxOut</p></td><td><p class="readonly">44389</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>0&nbsp;VA έ&omega;&sigmaf; 10000&nbsp;VA</p></td><td><p>8000&nbsp;VA</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Θεωρ. φαινόμενη ισχύς VAMaxOut</p></td><td><p class="readonly">VAMaxOut</p></td></tr>
<tr><td><p class="readonly">Inverter.VAMaxIn</p></td><td><p class="readonly">44391</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>0&nbsp;VA έ&omega;&sigmaf; 10000&nbsp;VA</p></td><td><p>10000&nbsp;VA</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Θεωρ. φαινόμενη ισχύς VAMaxIn</p></td><td><p class="readonly">VAMaxIn</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxQ1</p></td><td><p class="readonly">44393</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>0&nbsp;VAr έ&omega;&sigmaf; 6000&nbsp;VAr</p></td><td><p>6000&nbsp;VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Θεωρ. άεργη ισχύς VArMaxQ1</p></td><td><p class="readonly">VArMaxQ1</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxQ2</p></td><td><p class="readonly">44395</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>0&nbsp;VAr έ&omega;&sigmaf; 6000&nbsp;VAr</p></td><td><p>6000&nbsp;VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Θεωρ. άεργη ισχύς VArMaxQ2</p></td><td><p class="readonly">VArMaxQ2</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxQ3</p></td><td><p class="readonly">44397</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-6000&nbsp;VAr έ&omega;&sigmaf; 0&nbsp;VAr</p></td><td><p>-6000&nbsp;VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Θεωρ. άεργη ισχύς VArMaxQ3</p></td><td><p class="readonly">VArMaxQ3</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxQ4</p></td><td><p class="readonly">44399</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-6000&nbsp;VAr έ&omega;&sigmaf; 0&nbsp;VAr</p></td><td><p>-6000&nbsp;VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Θεωρ. άεργη ισχύς VArMaxQ4</p></td><td><p class="readonly">VArMaxQ4</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxZerWQ1</p></td><td><p class="readonly">44401</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>0&nbsp;VAr έ&omega;&sigmaf; 6000&nbsp;VAr</p></td><td><p>6000&nbsp;VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Θεωρ. άεργη ισχύς VArMaxZerWQ1</p></td><td><p class="readonly">VArMaxZerWQ1</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxZerWQ2</p></td><td><p class="readonly">44403</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>0&nbsp;VAr έ&omega;&sigmaf; 6000&nbsp;VAr</p></td><td><p>6000&nbsp;VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Θεωρ. άεργη ισχύς VArMaxZerWQ2</p></td><td><p class="readonly">VArMaxZerWQ2</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxZerWQ3</p></td><td><p class="readonly">44405</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-6000&nbsp;VAr έ&omega;&sigmaf; 0&nbsp;VAr</p></td><td><p>-6000&nbsp;VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Θεωρ. άεργη ισχύς VArMaxZerWQ3</p></td><td><p class="readonly">VArMaxZerWQ3</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxZerWQ4</p></td><td><p class="readonly">44407</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-6000&nbsp;VAr έ&omega;&sigmaf; 0&nbsp;VAr</p></td><td><p>-6000&nbsp;VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Θεωρ. άεργη ισχύς VArMaxZerWQ4</p></td><td><p class="readonly">VArMaxZerWQ4</p></td></tr>
<tr><td><p class="readonly">Inverter.PFMinQ1</p></td><td><p class="readonly">44409</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.800000&nbsp; έ&omega;&sigmaf; 1&nbsp;</p></td><td><p>0.800000&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Θεωρ. συνφ PFMinQ1</p></td><td><p class="readonly">PFMinQ1</p></td></tr>
<tr><td><p class="readonly">Inverter.PFMinQ2</p></td><td><p class="readonly">44411</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.800000&nbsp; έ&omega;&sigmaf; 1&nbsp;</p></td><td><p>0.800000&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Θεωρ. συνφ PFMinQ2</p></td><td><p class="readonly">PFMinQ2</p></td></tr>
<tr><td><p class="readonly">Inverter.PFMinQ3</p></td><td><p class="readonly">44413</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.800000&nbsp; έ&omega;&sigmaf; 1&nbsp;</p></td><td><p>0.800000&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Θεωρ. συνφ PFMinQ3</p></td><td><p class="readonly">PFMinQ3</p></td></tr>
<tr><td><p class="readonly">Inverter.PFMinQ4</p></td><td><p class="readonly">44415</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.800000&nbsp; έ&omega;&sigmaf; 1&nbsp;</p></td><td><p>0.800000&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Θεωρ. συνφ PFMinQ4</p></td><td><p class="readonly">PFMinQ4</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.LeakRisMin</p></td><td><p class="readonly">41169</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Ohm</p></td><td><p>30000&nbsp;Ω έ&omega;&sigmaf; 3000000&nbsp;Ω</p></td><td><p>100000&nbsp;Ω</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Ελάχιστη αντίσταση απομόνωσης</p></td><td><p class="readonly">Iso.LeakRisMin</p></td></tr>
<tr><td><p class="readonly">Inverter.VArGraConn</p></td><td><p class="readonly">44005</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/min</p></td><td><p></p></td><td><p>1200 %/min</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Ρυθμός ήπιας εκκίνησης Q</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArGraConnEna</p></td><td><p class="readonly">44007</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: &Alpha;&pi;&epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (Off)</p><p>308: &Epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Ήπια εκκίνηση Q</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.PlntCtl.VRef</p></td><td><p class="readonly">40472</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">40269</p></td><td><p class="readonly">VRef</p></td><td><p class="readonly">121</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p>V</p></td><td><p>80&nbsp;V έ&omega;&sigmaf; 500&nbsp;V</p></td><td><p>400 V</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Θεωρ. τάση δικτύου</p></td><td><p class="readonly">VRef</p></td></tr>
<tr><td><p class="readonly">Inverter.WGraConn</p></td><td><p class="readonly">44001</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/min</p></td><td><p>1 %/min bis 10000 %/min</p></td><td><p>1200 %/min</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Ρυθμός ήπιας εκκίν. P</p></td><td><p class="readonly">WGraConn</p></td></tr>
<tr><td><p class="readonly">Inverter.WGraConnEna</p></td><td><p class="readonly">44003</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: &Alpha;&pi;&epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (Off)</p><p>308: &Epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (On)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Ήπια εκκίνηση P</p></td><td><p class="readonly">WGraConnEna</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.GriStrTms</p></td><td><p class="readonly">44009</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s έ&omega;&sigmaf; 1600&nbsp;s</p></td><td><p>0&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Χρόνος επανασύνδεσης μετά επανεκκίνηση</p></td><td><p class="readonly">GriStrTms</p></td></tr>
<tr><td><p class="readonly">Inverter.WGraRecon</p></td><td><p class="readonly">44011</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/min</p></td><td><p>1 %/min bis 10000 %/min</p></td><td><p>10 %/min</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Ρυθμός ήπιας εκκίν. P μετά από σφ. δικτύου</p></td><td><p class="readonly">WGraRecon</p></td></tr>
<tr><td><p class="readonly">Inverter.WGraReconEna</p></td><td><p class="readonly">44013</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: &Alpha;&pi;&epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (Off)</p><p>308: &Epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Ήπια εκκίν. P μετά από σφ. δικτύου</p></td><td><p class="readonly">WGraReconEna</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.GriFltMonTms</p></td><td><p class="readonly">44015</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s έ&omega;&sigmaf; 6000&nbsp;s</p></td><td><p>0&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Χρόνος σύνδ. μετά από σφάλμα δικτύου</p></td><td><p class="readonly">GriFltMonTms</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.GriFltReConTms</p></td><td><p class="readonly">44017</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s έ&omega;&sigmaf; 6000&nbsp;s</p></td><td><p>0&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Χρ. ταχ. επανασύνδεσης μετά σύντομη διακοπή δικτ.</p></td><td><p class="readonly">GriFltReConTms</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.GriFltTms</p></td><td><p class="readonly">44019</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s έ&omega;&sigmaf; 400&nbsp;s</p></td><td><p>3&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Μέγιστη διάρκεια μιας σύντομης διακοπής</p></td><td><p class="readonly">GriFltTms</p></td></tr>
<tr><td><p class="readonly">Operation.OpMod</p></td><td><p class="readonly">40009</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>381: &Delta;&iota;&alpha;&kappa;&omicron;&pi;ή &lambda;&epsilon;&iota;&tau;&omicron;&upsilon;&rho;&gamma;ί&alpha;&sigmaf; (Stop)</p><p>1467: &Epsilon;&kappa;&kappa;ί&nu;&eta;&sigma;&eta; (Str)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Γενικός τρόπος λειτουργίας</p></td><td><p class="readonly">Op.OpModSet</p></td></tr>
<tr><td><p class="readonly">Inverter.WGraMpp</p></td><td><p class="readonly">41201</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">40285</p></td><td><p class="readonly">MaxRmpRte</p></td><td><p class="readonly">121</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p>%</p></td><td><p>1%&nbsp;έ&omega;&sigmaf;&nbsp;10000%</p></td><td><p>10000 %/min</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Ρυθμός αύξησης σε μεταβολή ακτινοβ.</p></td><td><p class="readonly">WGraMpp</p></td></tr>
<tr><td><p class="readonly">Inverter.WGraMpp</p></td><td><p class="readonly">44023</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/min</p></td><td><p>1 %/min bis 10000 %/min</p></td><td><p>10000 %/min</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Ρυθμός αύξησης σε μεταβολή ακτινοβ.</p></td><td><p class="readonly">WGraMpp</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WMod</p></td><td><p class="readonly">30835</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: &Alpha;&pi;&epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (Off)</p><p>1077: Χειροκ. προδιαγραφή σε W (WCnst)</p><p>1078: Χειροκ. προδιαγραφή σε % (WCnstNom)</p><p>1079: Εξωτερική προδιαγραφή (WCtlCom)</p></p></td><td><p>4</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Τρόπος λειτ. προδιαγρ. πραγμ. ισχύος</p></td><td><p class="readonly">P-WMod</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WMod</p></td><td><p class="readonly">40210</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">40353</p></td><td><p class="readonly">WMaxLim_Ena</p></td><td><p class="readonly">123</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p>-</p></td><td><p><p>303: &Alpha;&pi;&epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (Off)</p><p>1077: Χειροκ. προδιαγραφή σε W (WCnst)</p><p>1078: Χειροκ. προδιαγραφή σε % (WCnstNom)</p><p>1079: Εξωτερική προδιαγραφή (WCtlCom)</p></p></td><td><p>4</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Τρόπος λειτ. προδιαγρ. πραγμ. ισχύος</p></td><td><p class="readonly">P-WMod</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.Dyn.WTmEna</p></td><td><p class="readonly">44025</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: &Alpha;&pi;&epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (Off)</p><p>308: &Epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (On)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Εξωτερική προδ. πραγμ. ισχύος, φίλτρο θεωρ. τιμής</p></td><td><p class="readonly">WCtlCom.TmEna</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.Dyn.WTms</p></td><td><p class="readonly">44027</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000&nbsp;s έ&omega;&sigmaf; 1000&nbsp;s</p></td><td><p>3&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Εξωτερική προδ. πραγμ. ισχύος, χρόνος ρύθμ. φίλτ. θεωρ. τιμής</p></td><td><p class="readonly">WCtlCom.Tms</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.Dyn.WGraEna</p></td><td><p class="readonly">44029</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: &Alpha;&pi;&epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (Off)</p><p>308: &Epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Εξωτ. προδ. πραγμ. ισχύος, περιορισμός ρυθμού μεταβολής</p></td><td><p class="readonly">WCtlCom.WGraEna</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.Dyn.WGraPos</p></td><td><p class="readonly">44031</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>0.100000&nbsp;%/s έ&omega;&sigmaf; 1000&nbsp;%/s</p></td><td><p>20 %/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Εξωτερική προδ. πραγμ. ισχύος, ρυθμός αύξησης</p></td><td><p class="readonly">WCtlCom.GraPos</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.Dyn.WGraNeg</p></td><td><p class="readonly">44033</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>0.100000&nbsp;%/s έ&omega;&sigmaf; 1000&nbsp;%/s</p></td><td><p>20 %/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Εξωτερική προδ. πραγμ. ισχύος, ρυθμός μείωσης</p></td><td><p class="readonly">WCtlCom.GraNeg</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Ena</p></td><td><p class="readonly">44043</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: &Alpha;&pi;&epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (Off)</p><p>308: &Epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), ενεργοποίηση</p></td><td><p class="readonly">WCtlVol.Ena</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.VRefMod</p></td><td><p class="readonly">44045</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>4520: Μέση τιμή των τάσεων στοιχειοσειρών (PhsAvg)</p><p>4521: Μέγιστη τάση στοιχειοσειράς (PhsMax)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), τύπος τάσης αναφοράς</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WRefMod</p></td><td><p class="readonly">44047</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>4405: Μέγιστη πραγματική ισχύς WMax (WMaxInOut)</p><p>4443: Τρέχουσα ισχύς (WSnpt)</p><p>4444: Δυνητική ισχύς (WSnptMax)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), τύπος πραγ. ισχύος λήψης</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.NumPt</p></td><td><p class="readonly">44049</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0&nbsp; έ&omega;&sigmaf; 8&nbsp;</p></td><td><p>2&nbsp;</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), αριθ. χρησιμοπ. σημείων</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">44051</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. έ&omega;&sigmaf; 2&nbsp;p.u.</p></td><td><p>1.100000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), τιμή τάσης</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">44053</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. έ&omega;&sigmaf; 2&nbsp;p.u.</p></td><td><p>1.100000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), τιμή τάσης</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">44055</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. έ&omega;&sigmaf; 2&nbsp;p.u.</p></td><td><p>1.100000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), τιμή τάσης</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">44057</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. έ&omega;&sigmaf; 2&nbsp;p.u.</p></td><td><p>1.100000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), τιμή τάσης</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">44059</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. έ&omega;&sigmaf; 2&nbsp;p.u.</p></td><td><p>1.100000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), τιμή τάσης</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">44061</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. έ&omega;&sigmaf; 2&nbsp;p.u.</p></td><td><p>1.100000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), τιμή τάσης</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">44063</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. έ&omega;&sigmaf; 2&nbsp;p.u.</p></td><td><p>1.100000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), τιμή τάσης</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">44065</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. έ&omega;&sigmaf; 2&nbsp;p.u.</p></td><td><p>1.100000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), τιμή τάσης</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">44067</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>100&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), τιμή πραγμ. ισχύος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">44069</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>100&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), τιμή πραγμ. ισχύος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">44071</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>100&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), τιμή πραγμ. ισχύος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">44073</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>100&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), τιμή πραγμ. ισχύος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">44075</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>100&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), τιμή πραγμ. ισχύος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">44077</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>100&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), τιμή πραγμ. ισχύος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">44079</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>100&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), τιμή πραγμ. ισχύος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">44081</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>100&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), τιμή πραγμ. ισχύος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WTmEna</p></td><td><p class="readonly">44083</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: &Alpha;&pi;&epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (Off)</p><p>308: &Epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (On)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), φίλτρο θεωρ. τιμών</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WTms</p></td><td><p class="readonly">44085</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000&nbsp;s έ&omega;&sigmaf; 1000&nbsp;s</p></td><td><p>3&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), χρόνος ρύθμ. φίλτρου θεωρ. τιμών</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WGraEna</p></td><td><p class="readonly">44087</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: &Alpha;&pi;&epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (Off)</p><p>308: &Epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), περιορισμός ρυθμού μεταβολής</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WGraPos</p></td><td><p class="readonly">44089</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>0.100000&nbsp;%/s έ&omega;&sigmaf; 1000&nbsp;%/s</p></td><td><p>20 %/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), ρυθμός αύξησης</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WGraNeg</p></td><td><p class="readonly">44091</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>0.100000&nbsp;%/s έ&omega;&sigmaf; 1000&nbsp;%/s</p></td><td><p>20 %/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), ρυθμός μείωσης</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.ActTms</p></td><td><p class="readonly">44093</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>&Delta;&iota;ά&rho;&kappa;&epsilon;&iota;&alpha;</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s έ&omega;&sigmaf; 1000&nbsp;s</p></td><td><p>0&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), καθυστέρηση ενεργοποίησης</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArNomRefMod</p></td><td><p class="readonly">44095</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>4405: Μέγιστη πραγματική ισχύς WMax (WMaxInOut)</p><p>4406: Μέγιστη άεργος ισχύς VArMax (VArMaxQ)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Διαδικασία άεργ. ισχύος, μέγεθος αναφ. για προδ. άεργου ισχύος</p></td><td><p class="readonly">QNomRefMod</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArModOut</p></td><td><p class="readonly">41319</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: &Alpha;&pi;&epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (Off)</p><p>1069: Χαρ. καμπύλη Q(U) (VArCtlVol)</p><p>1070: Q, χειρ. προδιαγ. σε % (VArCnstNom)</p><p>1071: Q, χειρ. προδιαγ. σε VAr (VArCnst)</p><p>1072: Q, εξωτερική προδιαγραφή (VArCtlCom)</p><p>1073: Χαρ. καμπύλη Q(P) (VArCtlW)</p><p>1074: Συνφ, χειρ. προδιαγραφή (PFCnst)</p><p>1075: Συνφ, εξωτ. προδιαγραφή (PFCtlCom)</p><p>1076: Χαρ. καμπύλη συνφ(P) (PFCtlW)</p><p>4562: Χαρ. καμπύλη συνφ(U) (PFCtlVol)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Διαδικασία άεργου ισχύος σε απόδοση πραγμ. ισχύος</p></td><td><p class="readonly">QModOut</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArModIn</p></td><td><p class="readonly">41321</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: &Alpha;&pi;&epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (Off)</p><p>1069: Χαρ. καμπύλη Q(U) (VArCtlVol)</p><p>1070: Q, χειρ. προδιαγ. σε % (VArCnstNom)</p><p>1071: Q, χειρ. προδιαγ. σε VAr (VArCnst)</p><p>1072: Q, εξωτερική προδιαγραφή (VArCtlCom)</p><p>1073: Χαρ. καμπύλη Q(P) (VArCtlW)</p><p>1074: Συνφ, χειρ. προδιαγραφή (PFCnst)</p><p>1075: Συνφ, εξωτ. προδιαγραφή (PFCtlCom)</p><p>1076: Χαρ. καμπύλη συνφ(P) (PFCtlW)</p><p>2270: &sigma;&upsilon;&nu;&phi; ή &pi;&rho;&omicron;&epsilon;&pi;&iota;&lambda;&omicron;&gamma;ή Q &mu;έ&sigma;&omega; &epsilon;&lambda;έ&gamma;&chi;. &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf; (VArPFCtlCom)</p><p>4562: Χαρ. καμπύλη συνφ(U) (PFCtlVol)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Διαδικασία άεργου ισχύος σε καταν. πραγμ. ισχύος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArModZerW</p></td><td><p class="readonly">41323</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: &Alpha;&pi;&epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (Off)</p><p>1069: Χαρ. καμπύλη Q(U) (VArCtlVol)</p><p>1070: Q, χειρ. προδιαγ. σε % (VArCnstNom)</p><p>1071: Q, χειρ. προδιαγ. σε VAr (VArCnst)</p><p>1072: Q, εξωτερική προδιαγραφή (VArCtlCom)</p><p>1073: Χαρ. καμπύλη Q(P) (VArCtlW)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Διαδικασία άεργου ισχύος σε μηδεν. πραγμ. ισχύ</p></td><td><p class="readonly">QModZerW</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFMinEna</p></td><td><p class="readonly">41367</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: &Alpha;&pi;&epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (Off)</p><p>308: &Epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Ονομαστικό συν φ PFMinQ1-Q4</p></td><td><p class="readonly">PFMinEna</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.OutWNomLimAct</p></td><td><p class="readonly">41369</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>0%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>5&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Όριο ενεργοποίησης σε απόδοση πραγματικής ισχύος</p></td><td><p class="readonly">OutWNomLimAct</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.OutWNomLimDeAct</p></td><td><p class="readonly">41371</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>0%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>5&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Όριο απενεργοποίησης σε απόδοση πραγματικής ισχύος</p></td><td><p class="readonly">OutWNomLimDeAct</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.InWNomLimAct</p></td><td><p class="readonly">41373</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>0%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>5&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Όριο ενεργοποίησης σε κατανάλωση πραγματικής ισχύος</p></td><td><p class="readonly">InWNomLimAct</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.InWNomLimDeAct</p></td><td><p class="readonly">41375</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>0%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>5&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Όριο απενεργοποίησης σε κατανάλωση πραγματικής ισχύος</p></td><td><p class="readonly">InWNomLimDeAct</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCfg.Dyn.VArTmEna</p></td><td><p class="readonly">44101</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: &Alpha;&pi;&epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (Off)</p><p>308: &Epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (On)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Προδ. άεργου ισχύος, φίλτρο θεωρ. τιμής</p></td><td><p class="readonly">QCtlCom.TmEna</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCfg.Dyn.VArTms</p></td><td><p class="readonly">44103</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000&nbsp;s έ&omega;&sigmaf; 1000&nbsp;s</p></td><td><p>10&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Προδ. άεργου ισχύος, χρόνος ρύθμ. φίλτ. θεωρ. τιμής</p></td><td><p class="readonly">QCtlCom.Tms</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCfg.Dyn.VArGraEna</p></td><td><p class="readonly">44105</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: &Alpha;&pi;&epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (Off)</p><p>308: &Epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Προδ. άεργου ισχύος, περιορισμός ρυθμού μεταβολής</p></td><td><p class="readonly">QCtlCom.GraEna</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCfg.Dyn.VArGraPos</p></td><td><p class="readonly">44107</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s έ&omega;&sigmaf; 10000&nbsp;%/s</p></td><td><p>1200 %/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Προδ. άεργου ισχύος, ρυθμός αύξησης</p></td><td><p class="readonly">QCtlCom.GraPos</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCfg.Dyn.VArGraNeg</p></td><td><p class="readonly">44109</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s έ&omega;&sigmaf; 10000&nbsp;%/s</p></td><td><p>1200 %/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Προδιαγρ. άεργ. ισχύος, ρυθμός μείωσης</p></td><td><p class="readonly">QCtlCom.GraNeg</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCnstCfg.PFIn</p></td><td><p class="readonly">44119</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0&nbsp; έ&omega;&sigmaf; 1&nbsp;</p></td><td><p>1&nbsp;</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Χειρ. προδιαγραφή συνφ, θεωρ. τιμή συνφ σε λήψη πραγμ. ισχύος</p></td><td><p class="readonly">PF.PFIn</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCnstCfg.PFExtIn</p></td><td><p class="readonly">44121</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: &Upsilon;&pi;&epsilon;&rho;&delta;&iota;έ&gamma;&epsilon;&rho;&sigma;&eta; (OvExt)</p><p>1042: &Upsilon;&pi;&omicron;&delta;&iota;έ&gamma;&epsilon;&rho;&sigma;&eta; (UnExt)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Χειρ. προδιαγραφή συνφ, τύπος διέγερσης σε λήψη πραγμ. ισχύος</p></td><td><p class="readonly">PF.PFExtIn</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.WFilTmEna</p></td><td><p class="readonly">44123</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: &Alpha;&pi;&epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (Off)</p><p>308: &Epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Προδ. συνφ, φίλτρο πραγμ. τιμής για τιμή μέτρ. πραγμ. ισχύος</p></td><td><p class="readonly">PFCom.WFilTmEna</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.WFilTms</p></td><td><p class="readonly">44125</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000&nbsp;s έ&omega;&sigmaf; 1000&nbsp;s</p></td><td><p>1.500000&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Προδ. συνφ, φίλτρο πραγμ. τιμής για τιμή μέτρ. πραγμ. ισχύος</p></td><td><p class="readonly">PFCom.WFilTms</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.VArTmEna</p></td><td><p class="readonly">44127</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: &Alpha;&pi;&epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (Off)</p><p>308: &Epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (On)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Προδ. συνφ, φίλτρο θεωρητικής τιμής</p></td><td><p class="readonly">PFCom.VArTmEna</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.VArTms</p></td><td><p class="readonly">44129</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000&nbsp;s έ&omega;&sigmaf; 1000&nbsp;s</p></td><td><p>10&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Προδ. συνφ, χρόνος ρύθμ. φίλτρο θεωρ. τιμής</p></td><td><p class="readonly">PFCom.VArTms</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.VArGraEna</p></td><td><p class="readonly">44131</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: &Alpha;&pi;&epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (Off)</p><p>308: &Epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Προδ. συνφ, περιορισμ. ρυθμού μεταβολής</p></td><td><p class="readonly">PFCom.GraEna</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.VArGraPos</p></td><td><p class="readonly">44133</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s έ&omega;&sigmaf; 10000&nbsp;%/s</p></td><td><p>1200 %/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Προδ. συνφ, ρυθμός αύξησης</p></td><td><p class="readonly">PFCom.GraPos</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.VArGraNeg</p></td><td><p class="readonly">44135</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s έ&omega;&sigmaf; 10000&nbsp;%/s</p></td><td><p>1200 %/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Προδ. συνφ, ρυθμός μείωσης</p></td><td><p class="readonly">PFCom.GraNeg</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.NumPt</p></td><td><p class="readonly">44145</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0&nbsp; έ&omega;&sigmaf; 8&nbsp;</p></td><td><p>4&nbsp;</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), αριθ. χρησιμοπ. σημείων στήριξης</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td><td><p class="readonly">44147</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>50&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), τιμή πραγμ. ισχύος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td><td><p class="readonly">44149</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>50&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), τιμή πραγμ. ισχύος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td><td><p class="readonly">44151</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>50&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), τιμή πραγμ. ισχύος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td><td><p class="readonly">44153</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>50&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), τιμή πραγμ. ισχύος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td><td><p class="readonly">44155</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>50&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), τιμή πραγμ. ισχύος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td><td><p class="readonly">44157</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>50&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), τιμή πραγμ. ισχύος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td><td><p class="readonly">44159</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>50&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), τιμή πραγμ. ισχύος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td><td><p class="readonly">44161</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>50&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), τιμή πραγμ. ισχύος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td><td><p class="readonly">44163</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>0&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), τιμή άεργ. ισχύος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td><td><p class="readonly">44165</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>0&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), τιμή άεργ. ισχύος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td><td><p class="readonly">44167</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>0&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), τιμή άεργ. ισχύος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td><td><p class="readonly">44169</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>0&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), τιμή άεργ. ισχύος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td><td><p class="readonly">44171</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>0&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), τιμή άεργ. ισχύος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td><td><p class="readonly">44173</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>0&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), τιμή άεργ. ισχύος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td><td><p class="readonly">44175</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>0&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), τιμή άεργ. ισχύος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td><td><p class="readonly">44177</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>0&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), τιμή άεργ. ισχύος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArTmEna</p></td><td><p class="readonly">44179</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: &Alpha;&pi;&epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (Off)</p><p>308: &Epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (On)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), φίλτρο θεωρ. τιμών</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArTms</p></td><td><p class="readonly">44181</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000&nbsp;s έ&omega;&sigmaf; 1000&nbsp;s</p></td><td><p>10&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), χρόνος ρύθμ. φίλτρου θεωρ. τιμών</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArGraEna</p></td><td><p class="readonly">44183</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: &Alpha;&pi;&epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (Off)</p><p>308: &Epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), περιορισμός ρυθμού μεταβολής</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArGraPos</p></td><td><p class="readonly">44185</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s έ&omega;&sigmaf; 10000&nbsp;%/s</p></td><td><p>100 %/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), ρυθμός αύξησης</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArGraNeg</p></td><td><p class="readonly">44187</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s έ&omega;&sigmaf; 10000&nbsp;%/s</p></td><td><p>100 %/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), ρυθμός μείωσης</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.ActTms</p></td><td><p class="readonly">44189</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s έ&omega;&sigmaf; 1000&nbsp;s</p></td><td><p>0&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), καθυστέρηση ενεργοποίησης</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.NumPt</p></td><td><p class="readonly">44191</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0&nbsp; έ&omega;&sigmaf; 8&nbsp;</p></td><td><p>4&nbsp;</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), αριθ. χρησιμοπ. σημείων στήριξης</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">41303</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. έ&omega;&sigmaf; 2&nbsp;p.u.</p></td><td><p>0.940000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), τιμή τάσης</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">41325</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. έ&omega;&sigmaf; 2&nbsp;p.u.</p></td><td><p>0.940000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), τιμή τάσης</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">41327</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. έ&omega;&sigmaf; 2&nbsp;p.u.</p></td><td><p>0.940000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), τιμή τάσης</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">41329</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. έ&omega;&sigmaf; 2&nbsp;p.u.</p></td><td><p>0.940000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), τιμή τάσης</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">41331</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. έ&omega;&sigmaf; 2&nbsp;p.u.</p></td><td><p>0.940000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), τιμή τάσης</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">41333</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. έ&omega;&sigmaf; 2&nbsp;p.u.</p></td><td><p>0.940000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), τιμή τάσης</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">41335</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. έ&omega;&sigmaf; 2&nbsp;p.u.</p></td><td><p>0.940000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), τιμή τάσης</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">41337</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. έ&omega;&sigmaf; 2&nbsp;p.u.</p></td><td><p>0.940000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), τιμή τάσης</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">41339</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. έ&omega;&sigmaf; 2&nbsp;p.u.</p></td><td><p>0.940000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), τιμή τάσης</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">41305</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>44&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), τιμή άεργου ισχύος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">41341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>44&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), τιμή άεργου ισχύος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">41343</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>44&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), τιμή άεργου ισχύος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">41345</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>44&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), τιμή άεργου ισχύος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">41347</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>44&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), τιμή άεργου ισχύος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">41349</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>44&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), τιμή άεργου ισχύος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">41351</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>44&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), τιμή άεργου ισχύος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">41353</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>44&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), τιμή άεργου ισχύος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">41355</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100%&nbsp;έ&omega;&sigmaf;&nbsp;100%</p></td><td><p>44&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), τιμή άεργου ισχύος</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.VolRef.AutnAdjMod</p></td><td><p class="readonly">41311</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: &Alpha;&pi;&epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (Off)</p><p>308: &Epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (On)</p><p>1438: &Alpha;&upsilon;&tau;ό&mu;&alpha;&tau;&eta; &lambda;&epsilon;&iota;&tau;&omicron;&upsilon;&rho;&gamma;ί&alpha; (Auto)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), τρόπος λειτ. προσαρμογής τάσης. αναφοράς </p></td><td><p class="readonly">QCtlV.AutnMod</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.VolRef.AutnAdjTms</p></td><td><p class="readonly">41313</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>1&nbsp; έ&omega;&sigmaf; 100000&nbsp;</p></td><td><p>300&nbsp;</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), χρόνος ρύθμ. αυτ. προσαρμογής τάσης αναφοράς</p></td><td><p class="readonly">QCtlV.AutnTms</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArTmEna</p></td><td><p class="readonly">44199</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: &Alpha;&pi;&epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (Off)</p><p>308: &Epsilon;&nu;&epsilon;&rho;&gamma;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; (On)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), φίλτρο θεωρ. τιμών</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArTms</p></td><td><p class="readonly">44201</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>1&nbsp;s έ&omega;&sigmaf; 1000&nbsp;s</p></td><td><p>10&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), χρόνος ρύθμ. φίλτρου θεωρ. τιμών</p></td><td><p class="readonly">Q-VArTms</p></td></tr>
