<!DOCTYPE html><html><head><title>Modbus: par&aacute;metros y valores de medici&oacute;n</title><script type="text/javascript" src="scripts\jquery-1.11.2.js"></script><script type="text/javascript" src="scripts\jquery.tablesorter.js"></script><script type="text/javascript" src="scripts\floatingheader.js"></script><link rel="stylesheet" href="images\parameterlist.css"><link rel="shortcut icon" type="image/x-icon" href="images\favicon.ico"><meta charset="UTF-8"><script>$(document).ready(function() {createFloatingTableHeader();$("#paraTable").tablesorter( {sortList:[[1,0],[5,0]]} );});</script></head>
<body><header><nav></nav><div id="header"><img src="images\sma_logo.png" alt="SMA Solar Technology AG"/><div id="headercontent"><h1>Par&aacute;metros y valores de medici&oacute;n Modbus<sup>&reg;</sup></h1>
<h2>SUNNY TRIPOWER 8.0 / SUNNY TRIPOWER 10.0</h2><p>Esta lista es v&aacute;lida a partir de la versi&oacute;n de firmware: 3.10.08.R - Debe configurarse el registro de datos nacionales con indicaci&oacute;n del a&ntilde;o &ge; 2018 (SMA Grid Guard 10.0)</p></div></div></header>
<section><table class="tableWithFloatingHeader" id="paraTable"><thead><tr><th><p>Nombre del objeto</p></th><th><p>Direcci&oacute;n de registro SMA</p></th><th><p>Cantidad de registros de SMA conectados</p></th><th><p>Tipo de datos SMA</p></th><th><p>Formato de datos SMA</p></th><th><p>Acceso SMA</p></th><th><p>Direcci&oacute;n de registro SunSpec</p></th><th><p>Nombre SunSpec</p></th><th><p>Informaci&oacute;n modelo SunSpec</p></th><th><p>Cantidad de registros de SunSpec conectados</p></th><th><p>Tipo de datos SunSpec</p></th><th><p>Registro del factor de escalada SunSpec</p></th><th><p>Acceso SunSpec</p></th><th><p>Unidad</p></th><th><p>Rango de valores de SMA</p></th><th><p>Valor predeterminado</p></th><th><p>Grid Guard</p></th><th><p>Objeto de control de la instalaci&oacute;n</p></th><th><p>Definici&oacute;n (SMA Speedwire)</p></th><th><p>SMA Data/RS485</p></th></tr></thead><tbody>
<tr><td><p class="readonly">Nameplate.MacId</p></td><td><p class="readonly">40497</p></td><td><p class="readonly">16</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RO</p></td><td><p class="readonly">40076</p></td><td><p class="readonly">MAC</p></td><td><p class="readonly">11</p></td><td><p class="readonly">4</p></td><td><p class="readonly">uint64</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Nameplate.PkgRev</p></td><td><p class="readonly">30059</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FW</p></td><td><p>RO</p></td><td><p class="readonly">40045</p></td><td><p class="readonly">Vr</p></td><td><p class="readonly">1</p></td><td><p class="readonly">8</p></td><td><p class="readonly">string8</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>-</p></td><td><p>0&nbsp;% a 4294967294 %</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Paquete de software</p></td><td><p class="readonly">Pkg.swRev</p></td></tr>
<tr><td><p class="readonly">Operation.EvtCntUsr</p></td><td><p class="readonly">30559</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Número de eventos para usuario</p></td><td><p class="readonly">Op.EvtCntUsr</p></td></tr>
<tr><td><p class="readonly">Operation.EvtCntUsr</p></td><td><p class="readonly">35377</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Número de eventos para usuario</p></td><td><p class="readonly">Op.EvtCntUsr</p></td></tr>
<tr><td><p class="readonly">Operation.EvtCntIstl</p></td><td><p class="readonly">30561</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Número de eventos para instalador</p></td><td><p class="readonly">Op.EvtCntIstl</p></td></tr>
<tr><td><p class="readonly">Operation.EvtCntIstl</p></td><td><p class="readonly">35381</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Número de eventos para instalador</p></td><td><p class="readonly">Op.EvtCntIstl</p></td></tr>
<tr><td><p class="readonly">Operation.EvtCntSvc</p></td><td><p class="readonly">30563</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Número de eventos para servicio</p></td><td><p class="readonly">Op.EvtCntSvc</p></td></tr>
<tr><td><p class="readonly">Operation.EvtCntSvc</p></td><td><p class="readonly">35385</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Número de eventos para servicio</p></td><td><p class="readonly">Op.EvtCntSvc</p></td></tr>
<tr><td><p class="readonly">Operation.Evt.Dsc</p></td><td><p class="readonly">30215</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>885: ninguno (NoneDsc)</p></p></td><td><p>1&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Medida eliminación de fallos</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Operation.Evt.EvtNo</p></td><td><p class="readonly">30247</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">40690<br/>40670<br/>40650<br/>40628<br/>40226</p></td><td><p class="readonly">DCEvt<br/>DCEvt<br/>DCEvt<br/>Evt<br/>Evt1</p></td><td><p class="readonly">160<br/>160<br/>160<br/>160<br/>101</p></td><td><p class="readonly">2<br/>2<br/>2<br/>2<br/>2</p></td><td><p class="readonly">uint32<br/>uint32<br/>uint32<br/>uint32<br/>uint32</p></td><td><p class="readonly">-</p></td><td><p>RO<br/>RO<br/>RO<br/>RO<br/>RO</p></td><td><p>-</p></td><td><p><img src="images\StatusInfo-14.png" alt="30213: para la descripci&oacute;n de los fallos, consulte la direcci&oacute;n de registro de SMA 30247; 30247: para la descripci&oacute;n del aviso del evento, consulte las instrucciones del producto" title="30213: para la descripci&oacute;n de los fallos, consulte la direcci&oacute;n de registro de SMA 30247; 30247: para la descripci&oacute;n del aviso del evento, consulte las instrucciones del producto"></img></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Número de evento actual para fabricante</p></td><td><p class="readonly">Op.EvtNoDvlp</p></td></tr>
<tr><td><p class="readonly">Operation.Evt.Msg</p></td><td><p class="readonly">30213</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>886: ninguno (NoneMsg)</p><img src="images\StatusInfo-14.png" alt="30213: para la descripci&oacute;n de los fallos, consulte la direcci&oacute;n de registro de SMA 30247; 30247: para la descripci&oacute;n del aviso del evento, consulte las instrucciones del producto" title="30213: para la descripci&oacute;n de los fallos, consulte la direcci&oacute;n de registro de SMA 30247; 30247: para la descripci&oacute;n del aviso del evento, consulte las instrucciones del producto"></img></p></td><td><p>1&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Aviso</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Operation.Evt.Prio</p></td><td><p class="readonly">30211</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>336: Contactar fabricante (PrioA)</p><p>337: Contactar instalador (PrioC)</p><p>338: no v&aacute;lido (PrioIna)</p><p>887: ninguno (NonePrio)</p></p></td><td><p>3&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Acción recomendada</p></td><td><p class="readonly">Op.Prio</p></td></tr>
<tr><td><p class="readonly">Operation.RmgTms</p></td><td><p class="readonly">30199</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tiempo hasta inyección</p></td><td><p class="readonly">Op.TmsRmg</p></td></tr>
<tr><td><p class="readonly">Operation.Health</p></td><td><p class="readonly">30201</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>35: Fallo (Alm)</p><p>303: OFF (Off)</p><p>307: Ok (Ok)</p><p>455: Advertencia (Wrn)</p></p></td><td><p>2&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Estado</p></td><td><p class="readonly">Op.Health</p></td></tr>
<tr><td><p class="readonly">Operation.HealthStt.Alm</p></td><td><p class="readonly">30207</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia en estado Error</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Operation.HealthStt.Ok</p></td><td><p class="readonly">30203</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia en estado Ok</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Operation.HealthStt.Ok</p></td><td><p class="readonly">31085</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia en estado Ok</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Operation.HealthStt.Wrn</p></td><td><p class="readonly">30205</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia en estado Advertencia</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Nameplate.Vendor</p></td><td><p class="readonly">30055</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>461: SMA (SMA)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Fabricante</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Sys.DevRstr</p></td><td><p class="readonly">40077</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FUNKTION_SEC</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1146: Ejecutar (Do)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Reinicio del equipo</p></td><td><p class="readonly">DeviceReset,DevRs</p></td></tr>
<tr><td><p class="readonly">Upd.AutoUpdIsOn</p></td><td><p class="readonly">40647</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1129: S&iacute; (Yes)</p><p>1130: No (No)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Actualizaciones automáticas activo</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">CntrySettings.Lang</p></td><td><p class="readonly">40013</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>777: Deutsch (LangDE)</p><p>778: English (LangEN)</p><p>779: Italiano (LangIT)</p><p>780: Espa&ntilde;ol (LangES)</p><p>781: Fran&ccedil;ais (LangFR)</p><p>782: &Epsilon;&lambda;&lambda;&eta;&nu;&iota;&kappa;ά (LangEL)</p><p>783: 한국어 (LangKO)</p><p>784: Česky (LangCS)</p><p>785: Portugu&ecirc;s (LangPT)</p><p>786: Nederlands (LangNL)</p><p>796: Slovenski (LangSL)</p><p>797: Български (LangBG)</p><p>798: Polski (LangPL)</p><p>799: 日本語 (LangJA)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Idioma de la interfaz</p></td><td><p class="readonly">CntrySet.Lang</p></td></tr>
<tr><td><p class="readonly">DtTm.DlSvIsOn</p></td><td><p class="readonly">40005</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1129: S&iacute; (Yes)</p><p>1130: No (No)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cambio autom. horario de verano/invierno activo</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">DtTm.TmZn</p></td><td><p class="readonly">40003</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>9499: (UTC AUTOM)Auto. mediante el prot.SMA (TmZnTmSvr)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Huso horario</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">MltFncSw.OpMode</p></td><td><p class="readonly">40575</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>258: Estado conmutaci&oacute;n rel&eacute; de red (GriSwCpy)</p><p>1341: Aviso de fallo (FltInd)</p><p>1342: Control de ventilador (FanCtl)</p><p>1343: Autoconsumo (SelfCsmp)</p><p>1349: Control mediante comunicaci&oacute;n (ComCtl)</p><p>1359: Banco de bater&iacute;as (BatCha)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Modo de funcionamiento del relé multifunción</p></td><td><p class="readonly">Mlt.OpMode</p></td></tr>
<tr><td><p class="readonly">MltFncSw.OpMode</p></td><td><p class="readonly">40577</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>258: Estado conmutaci&oacute;n rel&eacute; de red (GriSwCpy)</p><p>1341: Aviso de fallo (FltInd)</p><p>1342: Control de ventilador (FanCtl)</p><p>1343: Autoconsumo (SelfCsmp)</p><p>1349: Control mediante comunicaci&oacute;n (ComCtl)</p><p>1359: Banco de bater&iacute;as (BatCha)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Modo de funcionamiento del relé multifunción</p></td><td><p class="readonly">Mlt.OpMode</p></td></tr>
<tr><td><p class="readonly">MltFncSw.Stt</p></td><td><p class="readonly">30875</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>1&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Estado del relé multifunción</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.ActlDnsSrvIp</p></td><td><p class="readonly">31041</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.ActlGwIp</p></td><td><p class="readonly">31033</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.ActlIp</p></td><td><p class="readonly">31017</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.ActlSnetMsk</p></td><td><p class="readonly">31025</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.ComSocA.ConnSpd</p></td><td><p class="readonly">30925</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">40073</p></td><td><p class="readonly">Spd</p></td><td><p class="readonly">11</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>-</p></td><td><p><p>302: ------- (None)</p><p>1720: 10 Mbit/s (ConnSpd10)</p><p>1721: 100 Mbit/s (ConnSpd100)</p></p></td><td><p>1&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Velocidad de conexión de SMACOM A</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.ComSocA.DpxMode</p></td><td><p class="readonly">30927</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">40074</p></td><td><p class="readonly">CfgSt</p></td><td><p class="readonly">11</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>-</p></td><td><p><p>302: ------- (None)</p><p>1726: Half-duplex (HalfDpx)</p><p>1727: Full-duplex (FulDpx)</p></p></td><td><p>1&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Modo duplex de SMACOM A</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.ComSocA.Stt</p></td><td><p class="readonly">30929</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">40075</p></td><td><p class="readonly">St</p></td><td><p class="readonly">11</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>-</p></td><td><p><p>35: Fallo (Alm)</p><p>307: Ok (Ok)</p><p>455: Advertencia (Wrn)</p><p>1725: Sin conexi&oacute;n (NotConn)</p></p></td><td><p>4&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Estado de conexión Speedwire de SMACOM A</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.ComSocB.ConnSpd</p></td><td><p class="readonly">30931</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>302: ------- (None)</p><p>1720: 10 Mbit/s (ConnSpd10)</p><p>1721: 100 Mbit/s (ConnSpd100)</p></p></td><td><p>1&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Velocidad de conexión de SMACOM B</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.ComSocB.DpxMode</p></td><td><p class="readonly">30933</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>302: ------- (None)</p><p>1726: Half-duplex (HalfDpx)</p><p>1727: Full-duplex (FulDpx)</p></p></td><td><p>1&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Modo duplex de SMACOM B</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.ComSocB.Stt</p></td><td><p class="readonly">30935</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>35: Fallo (Alm)</p><p>307: Ok (Ok)</p><p>455: Advertencia (Wrn)</p><p>1725: Sin conexi&oacute;n (NotConn)</p></p></td><td><p>4&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Estado de conexión Speedwire de SMACOM B</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.AutoCfgIsOn</p></td><td><p class="readonly">40157</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">40095</p></td><td><p class="readonly">Cfg</p></td><td><p class="readonly">12</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p>-</p></td><td><p><p>1129: S&iacute; (Yes)</p><p>1130: No (No)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Configuración Speedwire automática activada</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.Ip</p></td><td><p class="readonly">40159</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">40097</p></td><td><p class="readonly">Addr</p></td><td><p class="readonly">12</p></td><td><p class="readonly">8</p></td><td><p class="readonly">string8</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.SnetMsk</p></td><td><p class="readonly">40167</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">40105</p></td><td><p class="readonly">Msk</p></td><td><p class="readonly">12</p></td><td><p class="readonly">8</p></td><td><p class="readonly">string8</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.DnsSrvIp</p></td><td><p class="readonly">40513</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">40121</p></td><td><p class="readonly">DNS1</p></td><td><p class="readonly">12</p></td><td><p class="readonly">8</p></td><td><p class="readonly">string8</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.GwIp</p></td><td><p class="readonly">40175</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">40113</p></td><td><p class="readonly">Gw</p></td><td><p class="readonly">12</p></td><td><p class="readonly">8</p></td><td><p class="readonly">string8</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Env.TmpVal</p></td><td><p class="readonly">34609</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>&deg;C</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Temp. exterior</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Env.TmpVal</p></td><td><p class="readonly">34625</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>&deg;F</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Temp. exterior</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Env.TmpVal</p></td><td><p class="readonly">34627</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>K</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Temp. exterior</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Env.TmpValMax</p></td><td><p class="readonly">34611</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>&deg;C</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Temperatura exterior máxima medida</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Mdul.TmpVal</p></td><td><p class="readonly">34621</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>&deg;C</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Temperatura del módulo</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Mdul.TmpVal</p></td><td><p class="readonly">34629</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>&deg;F</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Temperatura del módulo</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Mdul.TmpVal</p></td><td><p class="readonly">34631</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>K</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Temperatura del módulo</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Env.HorWSpd</p></td><td><p class="readonly">34615</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>m/s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Velocidad del viento</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Env.HorWSpd</p></td><td><p class="readonly">34633</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>km/h</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Velocidad del viento</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Env.HorWSpd</p></td><td><p class="readonly">34635</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>mph</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Velocidad del viento</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Env.ExInsol</p></td><td><p class="readonly">34623</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W/m&sup2;</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Irradiación sobre sensor externo</p></td><td><p class="readonly">ExlSolIrr</p></td></tr>
<tr><td><p class="readonly">Metering.DyWhOut</p></td><td><p class="readonly">30517</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Rendimiento diario</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.DyWhOut</p></td><td><p class="readonly">30535</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Rendimiento diario</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.DyWhOut</p></td><td><p class="readonly">30537</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>kWh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Rendimiento diario</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.DyWhOut</p></td><td><p class="readonly">30539</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>MWh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Rendimiento diario</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.Hz</p></td><td><p class="readonly">31447</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Frecuencia de red</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.A.phsA</p></td><td><p class="readonly">31435</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Corriente de red fase L1</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.A.phsB</p></td><td><p class="readonly">31437</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Corriente de red fase L2</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.A.phsC</p></td><td><p class="readonly">31439</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Corriente de red fase L3</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.PhV.phsA2B</p></td><td><p class="readonly">31451</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tensión de red fase L1 frente L2</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.PhV.phsB2C</p></td><td><p class="readonly">31453</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tensión de red fase L2 frente L3</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.PhV.phsC2A</p></td><td><p class="readonly">31449</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tensión de red fase L3 frente L1</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.PhV.phsA</p></td><td><p class="readonly">31253</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tensión de red fase L1</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.PhV.phsB</p></td><td><p class="readonly">31255</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tensión de red fase L2</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.PhV.phsC</p></td><td><p class="readonly">31257</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tensión de red fase L3</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.W.phsA</p></td><td><p class="readonly">31259</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia inyección a red L1</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.W.phsB</p></td><td><p class="readonly">31261</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia inyección a red L2</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.W.phsC</p></td><td><p class="readonly">31263</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia inyección a red L3</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.WIn.phsA</p></td><td><p class="readonly">31265</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia toma de la red fase L1</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.WIn.phsB</p></td><td><p class="readonly">31267</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia toma de la red fase L2</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.WIn.phsC</p></td><td><p class="readonly">31269</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia toma de la red fase L3</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.VAr.phsA</p></td><td><p class="readonly">31271</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia reactiva inyección a red fase L1</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.VAr.phsB</p></td><td><p class="readonly">31273</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia reactiva inyección a red fase L2</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.VAr.phsC</p></td><td><p class="readonly">31275</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia reactiva inyección a red fase L3</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.TotVAr</p></td><td><p class="readonly">31277</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia reactiva inyección a red</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.VA.phsA</p></td><td><p class="readonly">31441</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia aparente L1</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.VA.phsB</p></td><td><p class="readonly">31443</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia aparente L2</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.VA.phsC</p></td><td><p class="readonly">31445</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia aparente L3</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.TotVA</p></td><td><p class="readonly">31455</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia aparente</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.TotPF</p></td><td><p class="readonly">31433</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Factor de desplazamiento</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.TotPFEEI</p></td><td><p class="readonly">31499</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Factor de desplazamiento EEI</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.TotWOut</p></td><td><p class="readonly">30867</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia de inyección a la red</p></td><td><p class="readonly">PacFeed-In</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.TotWhOut</p></td><td><p class="readonly">30583</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Indicación del contador de inyección a la red</p></td><td><p class="readonly">GM.TotWhOut</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.TotWIn</p></td><td><p class="readonly">30865</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia toma</p></td><td><p class="readonly">PacConsumption</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.TotWhIn</p></td><td><p class="readonly">30581</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Indicación del contador de toma</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.CtlMsSrc</p></td><td><p class="readonly">41187</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>3053: Contador el&eacute;ct. SMA (MsSrcMtr)</p><p>3547: Inversor (MsSrcDev)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Origen de la medic. de ref. para regul. de pot. reactiva/real</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.FlbWSpt</p></td><td><p class="readonly">41215</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-500000&nbsp;W a 500000&nbsp;W</p></td><td><p>0&nbsp;W</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Pot. para continuar tras fallo para modo WCtlCom</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Bat.ChaCtlComAval</p></td><td><p class="readonly">31061</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1129: S&iacute; (Yes)</p><p>1130: No (No)</p></p></td><td><p>2&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Control carga bat. mediante comunic. disponible</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Bat.ChaCtlComAval</p></td><td><p class="readonly">34669</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1129: S&iacute; (Yes)</p><p>1130: No (No)</p></p></td><td><p>2&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Control carga bat. mediante comunic. disponible</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WCtlComAct</p></td><td><p class="readonly">40151</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>WO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>802: Activa (Act)</p><p>803: Inactiva (Ina)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Reg. pot. real/react. por com.</p></td><td><p class="readonly">FedInSpntCom</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WCtlComAct</p></td><td><p class="readonly">44427</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>802: Activa (Act)</p><p>803: Inactiva (Ina)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Reg. pot. real/react. por com.</p></td><td><p class="readonly">FedInSpntCom</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WSpt</p></td><td><p class="readonly">40149</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Especific.potencia activa</p></td><td><p class="readonly">FedInPwrAtCom</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WSpt</p></td><td><p class="readonly">44425</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Especific.potencia activa</p></td><td><p class="readonly">FedInPwrAtCom</p></td></tr>
<tr><td><p class="readonly">DtTm.TmZn</p></td><td><p class="readonly">40003</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>9500: (UTC+04:30) Kabul (TmZn+0430Kabul)</p><p>9501: (UTC-09:00) Alaska (TmZn-0900Alaska)</p><p>9502: (UTC+03:00) Kuwait, Riad (TmZn+0300Kuwait)</p><p>9503: (UTC+04:00) Abu Dabi, Mascate (TmZn+0400AbuDhabi)</p><p>9504: (UTC+03:00) Bagdad, Estambul (TmZn+0300Bagdad)</p><p>9505: (UTC-04:00) Atl&aacute;ntico (Canad&aacute;) (TmZn-0400Atlantik)</p><p>9506: (UTC+09:30) Darwin (TmZn+0930Darwin)</p><p>9507: (UTC+10:00) Canberra, Melbourne, Sydney (TmZn+1000Canberra)</p><p>9508: (UTC+04:00) Baku (TmZn+0400Baku)</p><p>9509: (UTC-01:00) Azores (TmZn-0100Azoren)</p><p>9510: (UTC-06:00) Saskatchewan (TmZn-0600Saskatchewan)</p><p>9511: (UTC-01:00) Islas de Cabo Verde (TmZn-0100Kapverden)</p><p>9512: (UTC+04:00) Erev&aacute;n (TmZn+0400Eriwan)</p><p>9513: (UTC+09:30) Adelaida (TmZn+0930Adelaide)</p><p>9515: (UTC+06:00) Astan&aacute;, Daca (TmZn+0600Astana)</p><p>9516: (UTC-04:00) Manaos (TmZn-0400Manaus)</p><p>9517: (UTC+01:00) Belgrado, Bratisl., Budapest, Liubliana, Praga (TmZn+0100Belgrad)</p><p>9518: (UTC+01:00) Sarajevo, Skopie, Varsovia, Zagreb (TmZn+0100Sarajevo)</p><p>9519: (UTC+11:00) Magad&aacute;n, I. Salom&oacute;n, N. Caledonia (TmZn+1100Magadan)</p><p>9520: (UTC-06:00) Am&eacute;rica Central (TmZn-0600Zentralamerika)</p><p>9522: (UTC+08:00) Pek&iacute;n, Chongqing, Hong Kong, Urumqi (TmZn+0800Peking)</p><p>9523: (UTC-12:00) L&iacute;nea intern. cambio fecha (Oeste) (TmZn-1200Westen)</p><p>9524: (UTC+03:00) Nairobi (TmZn+0300Nairobi)</p><p>9525: (UTC+10:00) Brisbane (TmZn+1000Brisbane)</p><p>9528: (UTC-05:00) N. York, Miami, Atlanta, Detroit, Toronto (TmZn-0500NewYork)</p><p>9529: (UTC+02:00) Cairo (TmZn+0200Kairo)</p><p>9530: (UTC+05:00) Ekaterimburgo (TmZn+0500Jekaterinburg)</p><p>9531: (UTC+12:00) Fiyi, Islas Marshall (TmZn+1200Fidschi)</p><p>9532: (UTC+02:00) Helsinki, Kiev, Riga, Sof&iacute;a, Tallin, Vilna (TmZn+0200Helsinki)</p><p>9533: (UTC+04:00) Tiflis (TmZn+0400Tiflis)</p><p>9534: (UTC) Dubl&iacute;n, Edinburgo, Lisboa, Londres (TmZn+0000Dublin)</p><p>9535: (UTC-03:00) Groenlandia (TmZn-0300Groenland)</p><p>9536: (UTC) Monrovia, Reikiavik (TmZn+0000Monrovia)</p><p>9537: (UTC+02:00) Atenas, Bucar., Estambul (TmZn+0200Athen)</p><p>9538: (UTC-10:00) Haw&aacute;i (TmZn-1000Hawaii)</p><p>9539: (UTC+05:30) Madr&aacute;s, Calcuta, Bombay, N. Delhi (TmZn+0530Chennai)</p><p>9541: (UTC+02:00) Jerusal&eacute;n (TmZn+0200Jerusalem)</p><p>9542: (UTC+02:00) Am&aacute;n (TmZn+0200Amman)</p><p>9543: (UTC+09:00) Se&uacute;l (TmZn+0900Seoul)</p><p>9544: (UTC+08:00) Kuala Lumpur, Singapur (TmZn+0800KualaLumpur)</p><p>9545: (UTC-02:00) Atl&aacute;ntico Central (TmZn-0200Mittelatlantik)</p><p>9546: (UTC+02:00) Beirut (TmZn+0200Beirut)</p><p>9547: (UTC-07:00) Denver, Salt Lake City, Calgary (TmZn-0700Denver)</p><p>9549: (UTC+06:30) Rang&uacute;n (TmZn+0630Yangon)</p><p>9551: (UTC+02:00) Windhoek (TmZn+0200Windhuk)</p><p>9552: (UTC+05:45) Katmand&uacute; (TmZn+0545Katmandu)</p><p>9553: (UTC+12:00) Auckland, Wellington (TmZn+1200Auckland)</p><p>9554: (UTC-03:30) Terranova (TmZn-0330Neufundland)</p><p>9555: (UTC+08:00) Irkutsk (TmZn+0800Irkutsk)</p><p>9556: (UTC+07:00) Krasnoyarsk (TmZn+0700Krasnojarsk)</p><p>9557: (UTC-04:00) Santiago - ant. (TmZn-0400Santiago)</p><p>9558: (UTC-08:00) Pac&iacute;f. (EE.UU./Can.) (TmZn-0800Pacific)</p><p>9559: (UTC-08:00) Tijuana, Baja California (M&eacute;xico) (TmZn-0800Tijuana)</p><p>9560: (UTC+01:00) Bruselas, Copenh., Madrid, Par&iacute;s (TmZn+0100Bruessel)</p><p>9561: (UTC+03:00) Mosc&uacute;, S. Petersburgo, Volgogrado (TmZn+0300Moskau)</p><p>9562: (UTC-03:00) Buenos Aires, Santiago (TmZn-0300BuenosAires)</p><p>9563: (UTC-05:00) Bogot&aacute;, Lima, Quito (TmZn-0500Bogota)</p><p>9565: (UTC-11:00) Islas Midway, Samoa (TmZn-1100Midway)</p><p>9566: (UTC+07:00) Bangkok, Hanoi, Yakarta (TmZn+0700Bangkok)</p><p>9567: (UTC+02:00) Harare, Pretoria (TmZn+0200Harare)</p><p>9568: (UTC+05:30) Sri Jayawardenepura (TmZn+0530SriJayawardenepura)</p><p>9569: (UTC+08:00) Taip&eacute;i (TmZn+0800Taipeh)</p><p>9570: (UTC+10:00) Hobart (TmZn+1000Hobart)</p><p>9571: (UTC+09:00) Osaka, Sapporo, Tokio (TmZn+0900Osaka)</p><p>9572: (UTC+13:00) Nukualofa (TmZn+1300Nukualofa)</p><p>9573: (UTC-05:00) Indiana (Este) (TmZn-0500Indiana)</p><p>9574: (UTC-07:00) Arizona (TmZn-0700Arizona)</p><p>9575: (UTC+10:00) Vladivostok, Magad&aacute;n (TmZn+1000Wladiwostok)</p><p>9576: (UTC+08:00) Perth (TmZn+0800Perth)</p><p>9577: (UTC+01:00) &Aacute;frica centro-occ. (TmZn+0100WestZentralafrika)</p><p>9578: (UTC+01:00) &Aacute;msterdam, Berl&iacute;n, Berna, Roma, Estoc., Viena (TmZn+0100Amsterdam)</p><p>9579: (UTC+05:00) Islamabad, Karachi (TmZn+0500Islamabad)</p><p>9580: (UTC+10:00) Guam, P. Moresby (TmZn+1000Guam)</p><p>9581: (UTC+09:00) Yakutsk (TmZn+0900Jakutsk)</p><p>9582: (UTC+04:00) Hora est. cauc&aacute;sica (TmZn+0400Kaukasus)</p><p>9583: (UTC-06:00) Chicago, Dallas, Kansas City, Winnipeg (TmZn-0600Chicago)</p><p>9584: (UTC-06:00) Guadalajara, C. M&eacute;xico, Monterrey - nuevo (TmZn-0600GuadalajaraNeu)</p><p>9586: (UTC+04:00) Port Louis (TmZn+0400PortLouis)</p><p>9587: (UTC-07:00) Chihuahua, La Paz, Mazatl&aacute;n - nvo (TmZn-0700ChihuahuaNeu)</p><p>9588: (UTC-03:00) Montevideo (TmZn-0300Montevideo)</p><p>9589: (UTC+05:00) Taskent (TmZn+0500Taschkent)</p><p>9591: (UTC-04:00) Georgetown, La Paz, San Juan (TmZn-0400LaPaz)</p><p>9592: (UTC+08:00) Ul&aacute;n Bator (TmZn+0800UlanBator)</p><p>9593: (UTC-03:00) Cayena (TmZn-0300Cayenne)</p><p>9594: (UTC-04:00) Asunci&oacute;n (TmZn-0400Asuncion)</p><p>9595: (UTC+12:00) Petropavlovsk de Kamchatka (TmZn+1200Petropawlowsk)</p><p>9596: (UTC+03:00) Minsk (TmZn+0300Minsk)</p><p>9597: (UTC+07:00) Novosibirsk (TmZn+0700Nowosibirsk)</p><p>9598: (UTC-04:00) Caracas (TmZn-0400Caracas)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Huso horario</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">DcCfg.StrTms</p></td><td><p class="readonly">41155</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>1&nbsp;s&nbsp;a&nbsp;4&nbsp;s</p></td><td><p>1&nbsp;s</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Retardo de arranque entrada </p></td><td><p class="readonly">A.StrTms, B.StrTms, C.StrTms, D.StrTms, E.StrTms, F.StrTms</p></td></tr>
<tr><td><p class="readonly">DcCfg.StrTms</p></td><td><p class="readonly">41157</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>1&nbsp;s&nbsp;a&nbsp;4&nbsp;s</p></td><td><p>1&nbsp;s</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Retardo de arranque entrada </p></td><td><p class="readonly">A.StrTms, B.StrTms, C.StrTms, D.StrTms, E.StrTms, F.StrTms</p></td></tr>
<tr><td><p class="readonly">DcCfg.StrVol</p></td><td><p class="readonly">41131</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>V</p></td><td><p>125&nbsp;V a 500&nbsp;V</p></td><td><p>175&nbsp;V</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tensión mínima entrada</p></td><td><p class="readonly">A.VStr, B.VStr, C.VStr, D.VStr, E.VStr, F.VStr</p></td></tr>
<tr><td><p class="readonly">DcCfg.StrVol</p></td><td><p class="readonly">41133</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>V</p></td><td><p>125&nbsp;V a 500&nbsp;V</p></td><td><p>175&nbsp;V</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tensión mínima entrada</p></td><td><p class="readonly">A.VStr, B.VStr, C.VStr, D.VStr, E.VStr, F.VStr</p></td></tr>
<tr><td><p class="readonly">DcMs.Amp</p></td><td><p class="readonly">30769</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">40641</p></td><td><p class="readonly">DCA</p></td><td><p class="readonly">160</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Corriente CC entrada</p></td><td><p class="readonly">A1.Ms.Amp, A2.Ms.Amp, A3.Ms.Amp, A4.Ms.Amp, A5.Ms.Amp, B1.Ms.Amp, A.Ms.Amp, B.Ms.Amp, C.Ms.Amp, D.Ms.Amp, E.Ms.Amp, F.Ms.Amp</p></td></tr>
<tr><td><p class="readonly">DcMs.Amp</p></td><td><p class="readonly">30957</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">40661</p></td><td><p class="readonly">DCA</p></td><td><p class="readonly">160</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Corriente CC entrada</p></td><td><p class="readonly">A1.Ms.Amp, A2.Ms.Amp, A3.Ms.Amp, A4.Ms.Amp, A5.Ms.Amp, B1.Ms.Amp, A.Ms.Amp, B.Ms.Amp, C.Ms.Amp, D.Ms.Amp, E.Ms.Amp, F.Ms.Amp</p></td></tr>
<tr><td><p class="readonly">DcMs.Amp</p></td><td><p class="readonly">31793</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Corriente CC entrada</p></td><td><p class="readonly">A1.Ms.Amp, A2.Ms.Amp, A3.Ms.Amp, A4.Ms.Amp, A5.Ms.Amp, B1.Ms.Amp, A.Ms.Amp, B.Ms.Amp, C.Ms.Amp, D.Ms.Amp, E.Ms.Amp, F.Ms.Amp</p></td></tr>
<tr><td><p class="readonly">DcMs.Amp</p></td><td><p class="readonly">31795</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Corriente CC entrada</p></td><td><p class="readonly">A1.Ms.Amp, A2.Ms.Amp, A3.Ms.Amp, A4.Ms.Amp, A5.Ms.Amp, B1.Ms.Amp, A.Ms.Amp, B.Ms.Amp, C.Ms.Amp, D.Ms.Amp, E.Ms.Amp, F.Ms.Amp</p></td></tr>
<tr><td><p class="readonly">DcMs.Vol</p></td><td><p class="readonly">30771</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">40642</p></td><td><p class="readonly">DCV</p></td><td><p class="readonly">160</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tensión CC entrada</p></td><td><p class="readonly">A.Ms.Vol, B.Ms.Vol, C.Ms.Vol, D.Ms.Vol, E.Ms.Vol, F.Ms.Vol</p></td></tr>
<tr><td><p class="readonly">DcMs.Vol</p></td><td><p class="readonly">30959</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">40662</p></td><td><p class="readonly">DCV</p></td><td><p class="readonly">160</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tensión CC entrada</p></td><td><p class="readonly">A.Ms.Vol, B.Ms.Vol, C.Ms.Vol, D.Ms.Vol, E.Ms.Vol, F.Ms.Vol</p></td></tr>
<tr><td><p class="readonly">DcMs.Watt</p></td><td><p class="readonly">30773</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">40643</p></td><td><p class="readonly">DCW</p></td><td><p class="readonly">160</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia CC entrada</p></td><td><p class="readonly">A.Ms.Watt, B.Ms.Watt, C.Ms.Watt, D.Ms.Watt, E.Ms.Watt, F.Ms.Watt</p></td></tr>
<tr><td><p class="readonly">DcMs.Watt</p></td><td><p class="readonly">30961</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">40663</p></td><td><p class="readonly">DCW</p></td><td><p class="readonly">160</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia CC entrada</p></td><td><p class="readonly">A.Ms.Watt, B.Ms.Watt, C.Ms.Watt, D.Ms.Watt, E.Ms.Watt, F.Ms.Watt</p></td></tr>
<tr><td><p class="readonly">GridMs.Hz</p></td><td><p class="readonly">30803</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">40202</p></td><td><p class="readonly">Hz</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Frecuencia de red</p></td><td><p class="readonly">GridMs.Hz</p></td></tr>
<tr><td><p class="readonly">GridMs.TotVA</p></td><td><p class="readonly">30813</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">40204</p></td><td><p class="readonly">VA</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>VA</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia aparente</p></td><td><p class="readonly">GridMs.TotVA</p></td></tr>
<tr><td><p class="readonly">GridMs.TotVAr</p></td><td><p class="readonly">31497</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia reactiva</p></td><td><p class="readonly">GridMs.TotVAr</p></td></tr>
<tr><td><p class="readonly">GridMs.TotW</p></td><td><p class="readonly">30775</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">40200</p></td><td><p class="readonly">W</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia</p></td><td><p class="readonly">Pac</p></td></tr>
<tr><td><p class="readonly">GridMs.A.phsA</p></td><td><p class="readonly">30977</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">40189</p></td><td><p class="readonly">AphA</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Corriente de red fase L1</p></td><td><p class="readonly">GridMs.A.phsA</p></td></tr>
<tr><td><p class="readonly">GridMs.A.phsB</p></td><td><p class="readonly">30979</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">40190</p></td><td><p class="readonly">AphB</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Corriente de red fase L2</p></td><td><p class="readonly">GridMs.A.phsB</p></td></tr>
<tr><td><p class="readonly">GridMs.A.phsC</p></td><td><p class="readonly">30981</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">40191</p></td><td><p class="readonly">AphC</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Corriente de red fase L3</p></td><td><p class="readonly">GridMs.A.phsC</p></td></tr>
<tr><td><p class="readonly">GridMs.PhV.phsA</p></td><td><p class="readonly">30783</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">40196</p></td><td><p class="readonly">PhVphA</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tensión de red fase L1</p></td><td><p class="readonly">GridMs.PhV.phsA</p></td></tr>
<tr><td><p class="readonly">GridMs.PhV.phsB</p></td><td><p class="readonly">30785</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">40197</p></td><td><p class="readonly">PhVphB</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tensión de red fase L2</p></td><td><p class="readonly">GridMs.PhV.phsB</p></td></tr>
<tr><td><p class="readonly">GridMs.PhV.phsC</p></td><td><p class="readonly">30787</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">40198</p></td><td><p class="readonly">PhVphC</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tensión de red fase L3</p></td><td><p class="readonly">GridMs.PhV.phsC</p></td></tr>
<tr><td><p class="readonly">GridMs.PhV.phsA2B</p></td><td><p class="readonly">30789</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">40193</p></td><td><p class="readonly">PPVphAB</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tensión de red fase L1 frente L2</p></td><td><p class="readonly">GridMs.PhV.A2B</p></td></tr>
<tr><td><p class="readonly">GridMs.PhV.phsB2C</p></td><td><p class="readonly">30791</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">40194</p></td><td><p class="readonly">PPVphBC</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tensión de red fase L2 frente L3</p></td><td><p class="readonly">GridMs.PhV.B2C</p></td></tr>
<tr><td><p class="readonly">GridMs.PhV.phsC2A</p></td><td><p class="readonly">30793</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">40195</p></td><td><p class="readonly">PPVphCA</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tensión de red fase L3 frente L1</p></td><td><p class="readonly">GridMs.PhV.C2A</p></td></tr>
<tr><td><p class="readonly">GridMs.W.phsA</p></td><td><p class="readonly">30777</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia L1</p></td><td><p class="readonly">GridMs.W.phsA</p></td></tr>
<tr><td><p class="readonly">GridMs.W.phsB</p></td><td><p class="readonly">30779</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia L2</p></td><td><p class="readonly">GridMs.W.phsB</p></td></tr>
<tr><td><p class="readonly">GridMs.W.phsC</p></td><td><p class="readonly">30781</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia L3</p></td><td><p class="readonly">GridMs.W.phsC</p></td></tr>
<tr><td><p class="readonly">GridMs.VA.phsA</p></td><td><p class="readonly">30815</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia aparente L1</p></td><td><p class="readonly">GridMs.VA.phsA</p></td></tr>
<tr><td><p class="readonly">GridMs.VA.phsB</p></td><td><p class="readonly">30817</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia aparente L2</p></td><td><p class="readonly">GridMs.VA.phsB</p></td></tr>
<tr><td><p class="readonly">GridMs.VA.phsC</p></td><td><p class="readonly">30819</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia aparente L3</p></td><td><p class="readonly">GridMs.VA.phsC</p></td></tr>
<tr><td><p class="readonly">GridMs.VAr.phsA</p></td><td><p class="readonly">30807</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia reactiva L1</p></td><td><p class="readonly">GridMs.VAr.phsA</p></td></tr>
<tr><td><p class="readonly">GridMs.VAr.phsB</p></td><td><p class="readonly">30809</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia reactiva L2</p></td><td><p class="readonly">GridMs.VAr.phsB</p></td></tr>
<tr><td><p class="readonly">GridMs.VAr.phsC</p></td><td><p class="readonly">30811</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia reactiva L3</p></td><td><p class="readonly">GridMs.VAr.phsC</p></td></tr>
<tr><td><p class="readonly">GridMs.TotPFPrc</p></td><td><p class="readonly">30949</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Factor de desfasaje</p></td><td><p class="readonly">GridMs.TotPF</p></td></tr>
<tr><td><p class="readonly">GridMs.TotPFEEI</p></td><td><p class="readonly">31221</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">40208</p></td><td><p class="readonly">PF</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Factor de desplazamiento EEI</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Isolation.FltA</p></td><td><p class="readonly">31247</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Corriente de defecto</p></td><td><p class="readonly">Iso.FltA</p></td></tr>
<tr><td><p class="readonly">Isolation.LeakRis</p></td><td><p class="readonly">30225</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">40342</p></td><td><p class="readonly">Ris</p></td><td><p class="readonly">122</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>Ohm</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Resistencia de aislamiento</p></td><td><p class="readonly">Riso</p></td></tr>
<tr><td><p class="readonly">Metering.TotOpTms</p></td><td><p class="readonly">30521</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>Duraci&oacute;n</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tiempo de funcionamiento</p></td><td><p class="readonly">Mt.TotTmh</p></td></tr>
<tr><td><p class="readonly">Metering.TotOpTms</p></td><td><p class="readonly">30541</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tiempo de funcionamiento</p></td><td><p class="readonly">Mt.TotTmh</p></td></tr>
<tr><td><p class="readonly">Metering.TotOpTmhSet</p></td><td><p class="readonly">41173</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>h</p></td><td><p>0&nbsp;h a 440000&nbsp;h</p></td><td><p>0&nbsp;h</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Config. tiempo total func. en punto de conexión</p></td><td><p class="readonly">Mt.TotTmhSet</p></td></tr>
<tr><td><p class="readonly">Metering.TotFeedTms</p></td><td><p class="readonly">30525</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>Duraci&oacute;n</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tiempo de inyección</p></td><td><p class="readonly">Mt.TotOpTmh</p></td></tr>
<tr><td><p class="readonly">Metering.TotFeedTms</p></td><td><p class="readonly">30543</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tiempo de inyección</p></td><td><p class="readonly">Mt.TotOpTmh</p></td></tr>
<tr><td><p class="readonly">Metering.TotWhOut</p></td><td><p class="readonly">30513</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">40303<br/>40210</p></td><td><p class="readonly">ActWh<br/>WH</p></td><td><p class="readonly">122<br/>101</p></td><td><p class="readonly">4<br/>2</p></td><td><p class="readonly">acc64<br/>acc32</p></td><td><p class="readonly">-</p></td><td><p>RO<br/>RO</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Rendimiento total</p></td><td><p class="readonly">E-Total</p></td></tr>
<tr><td><p class="readonly">Metering.TotWhOut</p></td><td><p class="readonly">30529</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Rendimiento total</p></td><td><p class="readonly">E-Total</p></td></tr>
<tr><td><p class="readonly">Metering.TotWhOut</p></td><td><p class="readonly">30531</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>kWh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Rendimiento total</p></td><td><p class="readonly">E-Total</p></td></tr>
<tr><td><p class="readonly">Metering.TotWhOut</p></td><td><p class="readonly">30533</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>MWh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Rendimiento total</p></td><td><p class="readonly">E-Total</p></td></tr>
<tr><td><p class="readonly">Metering.TotkWhOutSet</p></td><td><p class="readonly">41171</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>kWh</p></td><td><p>0&nbsp;kWh a 4000000&nbsp;kWh</p></td><td><p>0&nbsp;kWh</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Configurando rendimiento total</p></td><td><p class="readonly">Mt.TotkWhSet</p></td></tr>
<tr><td><p class="readonly">Nameplate.ComRev</p></td><td><p class="readonly">40789</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>REV</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;% a 4294967294 %</p></td><td><p>0&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Versión de comunicación</p></td><td><p class="readonly">ComRev</p></td></tr>
<tr><td><p class="readonly">Nameplate.Location</p></td><td><p class="readonly">40631</p></td><td><p class="readonly">12</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Nameplate.SerNum</p></td><td><p class="readonly">30057</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>RAW</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;% a 4294967295 %</p></td><td><p>4294967295&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Número de serie</p></td><td><p class="readonly">SerNumSet, Serial Number, SerialNumber</p></td></tr>
<tr><td><p class="readonly">Nameplate.SerNum</p></td><td><p class="readonly">40067</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>RAW</p></td><td><p>RO</p></td><td><p class="readonly">40053</p></td><td><p class="readonly">SN</p></td><td><p class="readonly">1</p></td><td><p class="readonly">16</p></td><td><p class="readonly">string16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>-</p></td><td><p>0&nbsp;% a 4294967295 %</p></td><td><p>4294967295&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Número de serie</p></td><td><p class="readonly">SerNumSet, Serial Number, SerialNumber</p></td></tr>
<tr><td><p class="readonly">Nameplate.MainModel</p></td><td><p class="readonly">30051</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>8001: Inversores fotovoltaicos (DevClss1)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Clase de equipo</p></td><td><p class="readonly">MainModel</p></td></tr>
<tr><td><p class="readonly">Nameplate.Model</p></td><td><p class="readonly">30053</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">40240<br/>40037</p></td><td><p class="readonly">DERTyp<br/>Opt</p></td><td><p class="readonly">120<br/>1</p></td><td><p class="readonly">1<br/>8</p></td><td><p class="readonly">uint16<br/>string8</p></td><td><p class="readonly">-</p></td><td><p>RO<br/>RO</p></td><td><p>-</p></td><td><p><p>9347: SUNNY TRIPOWER 8.0 (STP8.0-3AV-40)</p><p>9348: SUNNY TRIPOWER 10.0 (STP10.0-3AV-40)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tipo de equipo</p></td><td><p class="readonly">Model</p></td></tr>
<tr><td><p class="readonly">Nameplate.CmpMain.SwRev</p></td><td><p class="readonly">40063</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FW</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;% a 4294967294 %</p></td><td><p>0&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Versión de firmware del procesador central</p></td><td><p class="readonly">HP.swRev</p></td></tr>
<tr><td><p class="readonly">Operation.GriSwCnt</p></td><td><p class="readonly">30599</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Número de conexiones de red</p></td><td><p class="readonly">Op.GriSwCnt</p></td></tr>
<tr><td><p class="readonly">Operation.GriSwStt</p></td><td><p class="readonly">30217</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">40300</p></td><td><p class="readonly">PVConn</p></td><td><p class="readonly">122</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>-</p></td><td><p><p>51: Cerrado (Cls)</p><p>311: Abierto (Opn)</p><p>16777213: No hay informaci&oacute;n (NaNStt)</p></p></td><td><p>2&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Relé/contactor de red</p></td><td><p class="readonly">Op.GriSwStt</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry</p></td><td><p class="readonly">40109</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>27: Ajuste especial (Adj)</p><p>7584: [DE] VDE-AR-N4105:2018 generadores >4,6 kVA (VDEARN4105/18a)</p><p>7590: [EU] EN50549-1:2018 LV (EN50549-1/18)</p><p>7592: AA registro de datos nacionales por defecto 2019 50Hz (DftSMA/19)</p><p>7594: [UK] ENA-EREC-G98/1:2018 (ENA-G98/1/18)</p><p>7595: [UK] ENA-EREC-G99/1:2018 (ENA-G99/1/18)</p><p>7599: [DK] Dansk Energi West 2019 (DK1-West/19)</p><p>7600: [DK] Dansk Energi Ost 2019 (DK2-East/19)</p><p>7602:  (BE-C10/11/19-09 PV_a)</p><p>7603:  (BE-C10/11/19-09 PV_b)</p><p>7610:  (IT-CEI0-21/19_a)</p><p>7612:  (IT-CEI0-21/19_c)</p><p>7615:  (AT-TOR-Erzeuger-A/19_b)</p><p>16777213: No hay informaci&oacute;n (NaNStt)</p></p></td><td><p>4&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Norma nacional ajustada</p></td><td><p class="readonly">Cntry</p></td></tr>
<tr><td><p class="readonly">GridGuard.CntrySet</p></td><td><p class="readonly">41121</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FUNKTION_SEC</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>7584: [DE] VDE-AR-N4105:2018 generadores >4,6 kVA (VDEARN4105/18a)</p><p>7590: [EU] EN50549-1:2018 LV (EN50549-1/18)</p><p>7592: AA registro de datos nacionales por defecto 2019 50Hz (DftSMA/19)</p><p>7594: [UK] ENA-EREC-G98/1:2018 (ENA-G98/1/18)</p><p>7595: [UK] ENA-EREC-G99/1:2018 (ENA-G99/1/18)</p><p>7599: [DK] Dansk Energi West 2019 (DK1-West/19)</p><p>7600: [DK] Dansk Energi Ost 2019 (DK2-East/19)</p><p>7602:  (BE-C10/11/19-09 PV_a)</p><p>7603:  (BE-C10/11/19-09 PV_b)</p><p>7610:  (IT-CEI0-21/19_a)</p><p>7612:  (IT-CEI0-21/19_c)</p><p>7615:  (AT-TOR-Erzeuger-A/19_b)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Configurando norma nacional</p></td><td><p class="readonly">CntrySet</p></td></tr>
<tr><td><p class="readonly">Inverter.DclVol</p></td><td><p class="readonly">30975</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tensión de circuito intermedio</p></td><td><p class="readonly">Inv.DclVol</p></td></tr>
<tr><td><p class="readonly">Inverter.PlntCtl.IntvTmsMax</p></td><td><p class="readonly">40791</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>60&nbsp;s&nbsp;a&nbsp;86400&nbsp;s</p></td><td><p>1800&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Tiempo de acción derivada para aviso de error de comunicación</p></td><td><p class="readonly">IntvTmsMax</p></td></tr>
<tr><td><p class="readonly">PCC.WMax</p></td><td><p class="readonly">41217</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>0&nbsp;W a 500000&nbsp;W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Límite de pot. real ajustado en punto conexión</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">PCC.WMaxNom</p></td><td><p class="readonly">41199</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>0&nbsp;% a 100 %</p></td><td><p>100&nbsp;%</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Límite de pot. real ajustado en punto conexión</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Operation.PvGriConn</p></td><td><p class="readonly">30881</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">40302</p></td><td><p class="readonly">ECPConn</p></td><td><p class="readonly">122</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>-</p></td><td><p><p>1779: Separado (Dscon)</p><p>1780: Red el&eacute;ctrica p&uacute;blica (PubGri)</p><p>1781: Red aislada (IsoGri)</p><p>16777213: No hay informaci&oacute;n (NaNStt)</p></p></td><td><p>1&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Conexión a red de la instalación</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">GridMs.TotA</p></td><td><p class="readonly">30795</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">40188</p></td><td><p class="readonly">A</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Corriente de red</p></td><td><p class="readonly">GridMs.TotA</p></td></tr>
<tr><td><p class="readonly">Coolsys.Cab.TmpVal</p></td><td><p class="readonly">30953</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p class="readonly">40219</p></td><td><p class="readonly">TmpCab</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>&deg;C</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Temperatura interior</p></td><td><p class="readonly">Cab.TmpVal</p></td></tr>
<tr><td><p class="readonly">Coolsys.Cab.TmpVal</p></td><td><p class="readonly">34113</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>&deg;C</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Temperatura interior</p></td><td><p class="readonly">Cab.TmpVal</p></td></tr>
<tr><td><p class="readonly">Plnt.DcWRtg</p></td><td><p class="readonly">41203</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>0&nbsp;W a 500000&nbsp;W</p></td><td><p>10000&nbsp;W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia nominal de planta</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VRtg</p></td><td><p class="readonly">40751</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>V</p></td><td><p>0&nbsp;V a 1000&nbsp;V</p></td><td><p>400&nbsp;V</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tensión nominal de inversor</p></td><td><p class="readonly">InvVtgNom</p></td></tr>
<tr><td><p class="readonly">Operation.OpStt</p></td><td><p class="readonly">40029</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">40224</p></td><td><p class="readonly">St</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>569: Activo (Run)</p><p>1295: Standby (Stdby)</p><p>1795: Bloqueado (Lok)</p><p>16777213: No hay informaci&oacute;n (NaNStt)</p></p></td><td><p>5&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Estado general de funcionamiento</p></td><td><p class="readonly">OperMode</p></td></tr>
<tr><td><p class="readonly">Operation.RstrLokStt</p></td><td><p class="readonly">30251</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>257: Frecuencia inadmisible (HzFlt)</p><p>1655: Arco voltaico detectado (EvtAfci)</p><p>1690: Desconexión rápida (FstStop)</p><p>2386: Sobretensi&oacute;n (OvVol)</p><p>2387: Subtensi&oacute;n (UnVol)</p><p>2388: Sobrefrecuencia (OvHz)</p><p>2389: Subfrecuencia (UnHz)</p><p>2390: Detección de red aislada pasiva (PID)</p><p>2490: Caída de fase (PLD)</p><p>3165: Error PLL (PLL)</p><p>3166: Caída de fase en el lado de tensión baja (PLDLoVol)</p><p>3167: Detección activa de red aislada (ActIsldDet)</p><p>4553: Tras corriente de defecto (ManRstrRCD)</p><p>4570: Esperando habilitación de funcionamiento (WaitStr)</p><p>16777213: No hay informaci&oacute;n (NaNStt)</p></p></td><td><p>15&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Estado de bloqueo</p></td><td><p class="readonly">ManRstr.LokStt</p></td></tr>
<tr><td><p class="readonly">Operation.StandbyStt</p></td><td><p class="readonly">33001</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1393: Esperando tensi&oacute;n FV (WaitPV)</p><p>1394: Esperando red CA válida (WaitGri)</p><p>2531: Modo de ahorro de energía (EnSavMod)</p><p>16777213: No hay informaci&oacute;n (NaNStt)</p></p></td><td><p>4&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Estado de espera</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Operation.RunStt</p></td><td><p class="readonly">33003</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>295: MPP (Mpp)</p><p>443: Tensi&oacute;n constante (VolDCConst)</p><p>1463: Reserva (Bck)</p><p>1469: Apagar (Shtdwn)</p><p>2119: Reducci&oacute;n de potencia (Drt)</p><p>16777213: No hay informaci&oacute;n (NaNStt)</p></p></td><td><p>6&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Estado de funcionamiento</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Operation.CtrlType</p></td><td><p class="readonly">40007</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>295: MPP (Mpp)</p><p>443: Tensi&oacute;n constante (VolDCConst)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tipo de regulación de tensión CC</p></td><td><p class="readonly">Op.CtrlType</p></td></tr>
<tr><td><p class="readonly">Inverter.FstStop</p></td><td><p class="readonly">40018</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>WO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>381: Parada (Stop)</p><p>1467: Iniciar (Str)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Desconexión rápida</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.FstStop</p></td><td><p class="readonly">41253</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW</p></td><td><p class="readonly">40348</p></td><td><p class="readonly">Conn</p></td><td><p class="readonly">123</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW</p></td><td><p>-</p></td><td><p><p>381: Parada (Stop)</p><p>1467: Iniciar (Str)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Desconexión rápida</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Operation.ValRsIstl</p></td><td><p class="readonly">44021</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FUNKTION_SEC</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>237: N° conex.red en punto conexión (GriSwCnt)</p><p>353: Reponer eventos (RsEvtCnt)</p><p>355: Borrar registrador de energía (RsTotWhLog)</p><p>356: Deshacer bloqueo (RsPermStoOp)</p><p>409: Tiempo de funcionamiento (TotOpTms)</p><p>411: Tiempo de inyección (TotFeedTms)</p><p>418: Rendimiento total (TotWhOut)</p><p>568: Ejecutar todas las funciones (DoAll)</p><p>720: Restablecer parámetros de red (NetwParaRs)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Reponer datos de funcionamiento</p></td><td><p class="readonly">Op.FncSetIstl</p></td></tr>
<tr><td><p class="readonly">Operation.DrtStt</p></td><td><p class="readonly">30219</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>557: Sobretemperatura (TmpDrt)</p><p>884: inactivo (NoneDrt)</p><p>1705: Desvío de frecuencia (HzDrt)</p><p>3520: Desviación de tensión (VDrt)</p><p>3554: Prioridad de potencia reactiva (VArDmdDrt)</p><p>3556: Tensión CC alta (DcVolMaxDrt)</p><p>4560: Especificación externa (WSptMaxDrt)</p><p>4561: Especificación externa 2 (WSptMax2Drt)</p><p>16777213: No hay informaci&oacute;n (NaNStt)</p></p></td><td><p>2&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Motivo de la reducción de potencia</p></td><td><p class="readonly">Inv.TmpLimStt</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCnstCfg.W</p></td><td><p class="readonly">30837</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>0&nbsp;W a 10000&nbsp;W</p></td><td><p>8000&nbsp;W</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Limitación de la potencia activa P en W</p></td><td><p class="readonly">P-W</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCnstCfg.W</p></td><td><p class="readonly">40212</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>0&nbsp;W a 10000&nbsp;W</p></td><td><p>8000&nbsp;W</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Limitación de la potencia activa P en W</p></td><td><p class="readonly">P-W</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCnstCfg.WNom</p></td><td><p class="readonly">30839</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>0&nbsp;% a 100 %</p></td><td><p>100&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Limitación de la potencia activa P en %</p></td><td><p class="readonly">P-WNom</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCnstCfg.WNom</p></td><td><p class="readonly">40214</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>0&nbsp;% a 100 %</p></td><td><p>100&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Limitación de la potencia activa P en %</p></td><td><p class="readonly">P-WNom</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WMaxIn</p></td><td><p class="readonly">41251</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Limitación del consumo de potencia en W</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WSptMaxNom</p></td><td><p class="readonly">44039</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Potencia activa máxima</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WNomPrc</p></td><td><p class="readonly">40023</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX2</p></td><td><p>WO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Lim. estát. pot. real. por ctrl. Planta</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WNomPrc</p></td><td><p class="readonly">41255</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX2</p></td><td><p>RW</p></td><td><p class="readonly">40349</p></td><td><p class="readonly">WMaxLimPct</p></td><td><p class="readonly">123</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Lim. estát. pot. real. por ctrl. Planta</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WNom</p></td><td><p class="readonly">40016</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Lim. estát. pot. real. por ctrl. planta</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WSptMinNom</p></td><td><p class="readonly">44041</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Potencia activa mínima</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WMaxInNomPrc</p></td><td><p class="readonly">41249</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>WO</p></td><td><p class="readonly">40383</p></td><td><p class="readonly">InWRte</p></td><td><p class="readonly">124</p></td><td><p class="readonly">1</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Limitación del consumo de potencia activa en %</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.WCtlCom.CtlComMssMod</p></td><td><p class="readonly">41193</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>2506: Mantener valores (UsStp)</p><p>2507: Adoptar valores de retroceso (UsFlb)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación externa de potencia activa, modo de retroceso</p></td><td><p class="readonly">WCtlCom.MssMod</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.WCtlCom.FlbWMin</p></td><td><p class="readonly">44035</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-400&nbsp;W a 10000&nbsp;W</p></td><td><p>-400&nbsp;W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación externa de potencia activa, valor de retroceso de potencia mínima activa</p></td><td><p class="readonly">WCtlCom.FbWMin</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.WCtlCom.FlbWMax</p></td><td><p class="readonly">44037</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-400&nbsp;W a 10000&nbsp;W</p></td><td><p>10000&nbsp;W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación externa de potencia activa, valor de retroceso de potencia máxima activa</p></td><td><p class="readonly">WCtlCom.FbWMax</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.WCtlCom.TmsOut</p></td><td><p class="readonly">41195</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>1&nbsp;s&nbsp;a&nbsp;1800&nbsp;s</p></td><td><p>600&nbsp;s</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación externa de potencia activa, tiempo de espera</p></td><td><p class="readonly">WCtlCom.TmsOut</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.NumPtMax</p></td><td><p class="readonly">33047</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>8&nbsp;% a 8 %</p></td><td><p>8&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), número máximo de puntos de referencia</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Operation.VArCtl.VArModAct</p></td><td><p class="readonly">33007</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>4396: Modo de potencia reactiva en el suministro de potencia activa (VArModOut)</p><p>4397: Modo de potencia reactiva en el consumo de potencia activa (VArModIn)</p><p>4398: Modo de potencia reactiva en potencia activa cero (VArModZerW)</p><p>16777213: No hay informaci&oacute;n (NaNStt)</p></p></td><td><p>4&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Rango activo de potencia reactiva</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlComCfg.VArNom</p></td><td><p class="readonly">40015</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX1</p></td><td><p>WO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Lim.potenc.reactiva normaliz.control planta</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlComCfg.VArNomPrc</p></td><td><p class="readonly">40022</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX2</p></td><td><p>WO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Especificación externa de potencia reactiva</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlComCfg.VArNomPrc</p></td><td><p class="readonly">41256</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX2</p></td><td><p>RW</p></td><td><p class="readonly">40359</p></td><td><p class="readonly">VArWMaxPct</p></td><td><p class="readonly">123</p></td><td><p class="readonly">1</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p>RW</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Especificación externa de potencia reactiva</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.VArCtlCom.FlbVArNom</p></td><td><p class="readonly">41223</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100 %</p></td><td><p>0&nbsp;%</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación externa de potencia reactiva, valor de retroceso</p></td><td><p class="readonly">QCtlCom.FlbNom</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.VArCtlCom.CtlComMssMod</p></td><td><p class="readonly">41219</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>2506: Mantener valores (UsStp)</p><p>2507: Adoptar valores de retroceso (UsFlb)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación externa de potencia reactiva, modo de retroceso</p></td><td><p class="readonly">QCtlCom.MssMod</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.VArCtlCom.TmsOut</p></td><td><p class="readonly">41221</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>1&nbsp;s&nbsp;a&nbsp;1800&nbsp;s</p></td><td><p>600&nbsp;s</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación externa de potencia reactiva, tiempo de espera</p></td><td><p class="readonly">QCtlCom.TmsOut</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCnstCfg.VAr</p></td><td><p class="readonly">30827</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-6000&nbsp;VAr a 6000&nbsp;VAr</p></td><td><p>0&nbsp;VAr</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación manual de potencia reactiva en el suministro de potencia activa</p></td><td><p class="readonly">Q-VAr</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCnstCfg.VAr</p></td><td><p class="readonly">40202</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-6000&nbsp;VAr a 6000&nbsp;VAr</p></td><td><p>0&nbsp;VAr</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación manual de potencia reactiva en el suministro de potencia activa</p></td><td><p class="readonly">Q-VAr</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCnstCfg.VArNom</p></td><td><p class="readonly">30829</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX1</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100 %</p></td><td><p>0&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación manual de potencia reactiva en el suministro de potencia activa</p></td><td><p class="readonly">Q-VArNom</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCnstCfg.VArNom</p></td><td><p class="readonly">40204</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX1</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100 %</p></td><td><p>0&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación manual de potencia reactiva en el suministro de potencia activa</p></td><td><p class="readonly">Q-VArNom</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCnstCfgDmd.VAr</p></td><td><p class="readonly">30921</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-6000&nbsp;VAr a 6000&nbsp;VAr</p></td><td><p>0&nbsp;VAr</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación manual de potencia reactiva en la potencia activa cero</p></td><td><p class="readonly">QZerW-VAr</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCnstCfgDmd.VArNom</p></td><td><p class="readonly">30923</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX1</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100 %</p></td><td><p>0&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación manual de potencia reactiva en la potencia activa cero</p></td><td><p class="readonly">QZerW-VArNom</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlComCfg.PF</p></td><td><p class="readonly">40024</p></td><td><p class="readonly">1</p></td><td><p class="readonly">U16</p></td><td><p>FIX4</p></td><td><p>WO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Factor de desplazamiento por control planta</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlComCfg.PFExt</p></td><td><p class="readonly">40025</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>WO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Sobreexcitado (OvExt)</p><p>1042: Subexcitado (UnExt)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Tipo excitación modif. por control planta</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlComCfg.PFIn</p></td><td><p class="readonly">44141</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Especificación cos φ externa, valor nominal cos φ en el consumo de potencia activa</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlComCfg.PFExtIn</p></td><td><p class="readonly">44143</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Sobreexcitado (OvExt)</p><p>1042: Subexcitado (UnExt)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Especificación cos φ externa, tipo de excitación en el consumo de potencia activa</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.TmsOut</p></td><td><p class="readonly">41227</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>1&nbsp;s&nbsp;a&nbsp;1800&nbsp;s</p></td><td><p>600&nbsp;s</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación cos φ externa, tiempo de espera</p></td><td><p class="readonly">PFCtlCom.TmsOut</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.TmsOut</p></td><td><p class="readonly">44099</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>1&nbsp;s&nbsp;a&nbsp;1800&nbsp;s</p></td><td><p>600&nbsp;s</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación cos φ externa, tiempo de espera</p></td><td><p class="readonly">PFCtlCom.TmsOut</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.CtlComMssMod</p></td><td><p class="readonly">41225</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>2506: Mantener valores (UsStp)</p><p>2507: Adoptar valores de retroceso (UsFlb)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación cos φ externa, modo de retroceso</p></td><td><p class="readonly">PFCtlCom.MssMod</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.CtlComMssMod</p></td><td><p class="readonly">44097</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>2506: Mantener valores (UsStp)</p><p>2507: Adoptar valores de retroceso (UsFlb)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación cos φ externa, modo de retroceso</p></td><td><p class="readonly">PFCtlCom.MssMod</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.FlbPF</p></td><td><p class="readonly">41229</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.800000&nbsp; a 1&nbsp;</p></td><td><p>1&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Reserva cos φ para especificar cos φ ausente</p></td><td><p class="readonly">PFCtlCom.Flb</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.FlbPFIn</p></td><td><p class="readonly">44115</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.800000&nbsp; a 1&nbsp;</p></td><td><p>1&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación cos φ externa, valor de retroceso del cos φ en el consumo de potencia activa</p></td><td><p class="readonly">PFCom.FbPFIn</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.FlbPFExtIn</p></td><td><p class="readonly">44117</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Sobreexcitado (OvExt)</p><p>1042: Subexcitado (UnExt)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación cos φ externa, valor de retroceso del tipo de excitación en el consumo de potencia activa</p></td><td><p class="readonly">PFCom.FbExtIn</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.NumPtMax</p></td><td><p class="readonly">33013</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>8&nbsp;% a 8 %</p></td><td><p>8&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), número máximo de puntos de referencia</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.NumPtMax</p></td><td><p class="readonly">33045</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>8&nbsp;% a 8 %</p></td><td><p>8&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), número máximo de puntos de referencia</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.VolRef.VolRefPu</p></td><td><p class="readonly">44211</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img></td><td><p class="readonly">Q(U), especificación externa de tensión de referencia</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.VArCtlVolCom.CtlComMssMod</p></td><td><p class="readonly">44193</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>2506: Mantener valores (UsStp)</p><p>2507: Adoptar valores de retroceso (UsFlb)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), modo de retroceso para especificación ausente de tensión de referencia</p></td><td><p class="readonly">QCtlV.MssMod</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.VArCtlVolCom.FlbVolRefPu</p></td><td><p class="readonly">44195</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>1&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), tensión de referencia de retroceso</p></td><td><p class="readonly">QCtlV.FlbVRefPu</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.VArCtlVolCom.TmsOut</p></td><td><p class="readonly">44197</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>1&nbsp;s&nbsp;a&nbsp;1800&nbsp;s</p></td><td><p>600&nbsp;s</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), tiempo de espera para especificación ausente de tensión de referencia</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.NumPtMax</p></td><td><p class="readonly">33015</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>4&nbsp;% a 4 %</p></td><td><p>4&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(P), número máximo de puntos de referencia</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Crv.NumPtMax</p></td><td><p class="readonly">33011</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>4&nbsp;% a 4 %</p></td><td><p>4&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(U), número máximo de puntos de referencia</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WLim</p></td><td><p class="readonly">30231</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">40241</p></td><td><p class="readonly">WRtg</p></td><td><p class="readonly">120</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>W</p></td><td><p>10000&nbsp;W a 10000&nbsp;W</p></td><td><p>10000&nbsp;W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia real asignada WMaxOutRtg</p></td><td><p class="readonly">Plimit</p></td></tr>
<tr><td><p class="readonly">Inverter.WMaxInRtg</p></td><td><p class="readonly">33019</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-400&nbsp;W a -400&nbsp;W</p></td><td><p>-400&nbsp;W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia real asignada WMaxInRtg</p></td><td><p class="readonly">WMaxInRtg</p></td></tr>
<tr><td><p class="readonly">Inverter.VAMaxOutRtg</p></td><td><p class="readonly">33025</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>10000&nbsp;VA&nbsp;a&nbsp;10000&nbsp;VA</p></td><td><p>10000&nbsp;VA</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia aparente asignada VAMaxOutRtg</p></td><td><p class="readonly">VAMaxOutRtg</p></td></tr>
<tr><td><p class="readonly">Inverter.VAMaxInRtg</p></td><td><p class="readonly">33027</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>10000&nbsp;VA&nbsp;a&nbsp;10000&nbsp;VA</p></td><td><p>10000&nbsp;VA</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia aparente asignada VAMaxInRtg</p></td><td><p class="readonly">VAMaxInRtg</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxQ1Rtg</p></td><td><p class="readonly">33029</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>6000&nbsp;VAr a 6000&nbsp;VAr</p></td><td><p>6000&nbsp;VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia reactiva asignada VArMaxQ1Rtg</p></td><td><p class="readonly">VArMaxQ1Rtg</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxQ2Rtg</p></td><td><p class="readonly">33031</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>6000&nbsp;VAr a 6000&nbsp;VAr</p></td><td><p>6000&nbsp;VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia reactiva asignada VArMaxQ2Rtg</p></td><td><p class="readonly">VArMaxQ2Rtg</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxQ3Rtg</p></td><td><p class="readonly">33033</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-6000&nbsp;VAr a -6000&nbsp;VAr</p></td><td><p>-6000&nbsp;VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia reactiva asignada VArMaxQ3Rtg</p></td><td><p class="readonly">VArMaxQ3Rtg</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxQ4Rtg</p></td><td><p class="readonly">33035</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-6000&nbsp;VAr a -6000&nbsp;VAr</p></td><td><p>-6000&nbsp;VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia reactiva asignada VArMaxQ4Rtg</p></td><td><p class="readonly">VArMaxQ4Rtg</p></td></tr>
<tr><td><p class="readonly">Inverter.PFMinQ1Rtg</p></td><td><p class="readonly">33037</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.800000&nbsp; a 0.800000&nbsp;</p></td><td><p>0.800000&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ asignado PFMinQ1Rtg</p></td><td><p class="readonly">PFMinQ1Rtg</p></td></tr>
<tr><td><p class="readonly">Inverter.PFMinQ2Rtg</p></td><td><p class="readonly">33039</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.800000&nbsp; a 0.800000&nbsp;</p></td><td><p>0.800000&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ asignado PFMinQ2Rtg</p></td><td><p class="readonly">PFMinQ2Rtg</p></td></tr>
<tr><td><p class="readonly">Inverter.PFMinQ3Rtg</p></td><td><p class="readonly">33041</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.800000&nbsp; a 0.800000&nbsp;</p></td><td><p>0.800000&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ asignado PFMinQ3Rtg</p></td><td><p class="readonly">PFMinQ3Rtg</p></td></tr>
<tr><td><p class="readonly">Inverter.PFMinQ4Rtg</p></td><td><p class="readonly">33043</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.800000&nbsp; a 0.800000&nbsp;</p></td><td><p>0.800000&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ asignado PFMinQ4Rtg</p></td><td><p class="readonly">PFMinQ4Rtg</p></td></tr>
<tr><td><p class="readonly">Nameplate.ARtg</p></td><td><p class="readonly">40480</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">40250</p></td><td><p class="readonly">ARtg</p></td><td><p class="readonly">120</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>A</p></td><td><p>0&nbsp;A a 14.500000&nbsp;A</p></td><td><p>14.500000&nbsp;A</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Corriente nominal en todas las fases</p></td><td><p class="readonly">ARtg</p></td></tr>
<tr><td><p class="readonly">Inverter.WMax</p></td><td><p class="readonly">30233</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>0&nbsp;W a 10000&nbsp;W</p></td><td><p>8000&nbsp;W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Límite de potencia activa ajustado</p></td><td><p class="readonly">Pmax</p></td></tr>
<tr><td><p class="readonly">Inverter.WMax</p></td><td><p class="readonly">40915</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">40268</p></td><td><p class="readonly">WMax</p></td><td><p class="readonly">121</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p>W</p></td><td><p>0&nbsp;W a 10000&nbsp;W</p></td><td><p>8000&nbsp;W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Límite de potencia activa ajustado</p></td><td><p class="readonly">Pmax</p></td></tr>
<tr><td><p class="readonly">Inverter.WMaxIn</p></td><td><p class="readonly">44383</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-400&nbsp;W a -400&nbsp;W</p></td><td><p>-400&nbsp;W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia activa nominal WMaxIn</p></td><td><p class="readonly">WMaxIn</p></td></tr>
<tr><td><p class="readonly">Inverter.VAMaxOut</p></td><td><p class="readonly">44389</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>0&nbsp;VA&nbsp;a&nbsp;10000&nbsp;VA</p></td><td><p>8000&nbsp;VA</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia aparente nominal VAMaxOut</p></td><td><p class="readonly">VAMaxOut</p></td></tr>
<tr><td><p class="readonly">Inverter.VAMaxIn</p></td><td><p class="readonly">44391</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>0&nbsp;VA&nbsp;a&nbsp;10000&nbsp;VA</p></td><td><p>10000&nbsp;VA</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia aparente nominal VAMaxIn</p></td><td><p class="readonly">VAMaxIn</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxQ1</p></td><td><p class="readonly">44393</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>0&nbsp;VAr a 6000&nbsp;VAr</p></td><td><p>6000&nbsp;VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia reactiva nominal VArMaxQ1</p></td><td><p class="readonly">VArMaxQ1</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxQ2</p></td><td><p class="readonly">44395</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>0&nbsp;VAr a 6000&nbsp;VAr</p></td><td><p>6000&nbsp;VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia reactiva nominal VArMaxQ2</p></td><td><p class="readonly">VArMaxQ2</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxQ3</p></td><td><p class="readonly">44397</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-6000&nbsp;VAr a 0&nbsp;VAr</p></td><td><p>-6000&nbsp;VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia reactiva nominal VArMaxQ3</p></td><td><p class="readonly">VArMaxQ3</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxQ4</p></td><td><p class="readonly">44399</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-6000&nbsp;VAr a 0&nbsp;VAr</p></td><td><p>-6000&nbsp;VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia reactiva nominal VArMaxQ4</p></td><td><p class="readonly">VArMaxQ4</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxZerWQ1</p></td><td><p class="readonly">44401</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>0&nbsp;VAr a 6000&nbsp;VAr</p></td><td><p>6000&nbsp;VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia reactiva nominal VArMaxZerWQ1</p></td><td><p class="readonly">VArMaxZerWQ1</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxZerWQ2</p></td><td><p class="readonly">44403</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>0&nbsp;VAr a 6000&nbsp;VAr</p></td><td><p>6000&nbsp;VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia reactiva nominal VArMaxZerWQ2</p></td><td><p class="readonly">VArMaxZerWQ2</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxZerWQ3</p></td><td><p class="readonly">44405</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-6000&nbsp;VAr a 0&nbsp;VAr</p></td><td><p>-6000&nbsp;VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia reactiva nominal VArMaxZerWQ3</p></td><td><p class="readonly">VArMaxZerWQ3</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxZerWQ4</p></td><td><p class="readonly">44407</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-6000&nbsp;VAr a 0&nbsp;VAr</p></td><td><p>-6000&nbsp;VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Potencia reactiva nominal VArMaxZerWQ4</p></td><td><p class="readonly">VArMaxZerWQ4</p></td></tr>
<tr><td><p class="readonly">Inverter.PFMinQ1</p></td><td><p class="readonly">44409</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.800000&nbsp; a 1&nbsp;</p></td><td><p>0.800000&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ nominal PFMinQ1</p></td><td><p class="readonly">PFMinQ1</p></td></tr>
<tr><td><p class="readonly">Inverter.PFMinQ2</p></td><td><p class="readonly">44411</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.800000&nbsp; a 1&nbsp;</p></td><td><p>0.800000&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ nominal PFMinQ2</p></td><td><p class="readonly">PFMinQ2</p></td></tr>
<tr><td><p class="readonly">Inverter.PFMinQ3</p></td><td><p class="readonly">44413</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.800000&nbsp; a 1&nbsp;</p></td><td><p>0.800000&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ nominal PFMinQ3</p></td><td><p class="readonly">PFMinQ3</p></td></tr>
<tr><td><p class="readonly">Inverter.PFMinQ4</p></td><td><p class="readonly">44415</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.800000&nbsp; a 1&nbsp;</p></td><td><p>0.800000&nbsp;</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ nominal PFMinQ4</p></td><td><p class="readonly">PFMinQ4</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.LeakRisMin</p></td><td><p class="readonly">41169</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Ohm</p></td><td><p>30000&nbsp;Ω a 3000000&nbsp;Ω</p></td><td><p>100000&nbsp;Ω</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Resistencia de aislamiento mínima</p></td><td><p class="readonly">Iso.LeakRisMin</p></td></tr>
<tr><td><p class="readonly">Inverter.VArGraConn</p></td><td><p class="readonly">44005</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/min</p></td><td><p>1&nbsp;%/min a 10000&nbsp;%/min</p></td><td><p>1200&nbsp;%/min</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Tasa de arranque suave Q</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArGraConnEna</p></td><td><p class="readonly">44007</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Arranque suave Q</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.PlntCtl.VRef</p></td><td><p class="readonly">40472</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">40269</p></td><td><p class="readonly">VRef</p></td><td><p class="readonly">121</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p>V</p></td><td><p>80&nbsp;V a 500&nbsp;V</p></td><td><p>400&nbsp;V</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Tensión nominal de red</p></td><td><p class="readonly">VRef</p></td></tr>
<tr><td><p class="readonly">Inverter.WGraConn</p></td><td><p class="readonly">44001</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/min</p></td><td><p>1&nbsp;%/min a 10000&nbsp;%/min</p></td><td><p>1200&nbsp;%/min</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Tasa de arranque suave P</p></td><td><p class="readonly">WGraConn</p></td></tr>
<tr><td><p class="readonly">Inverter.WGraConnEna</p></td><td><p class="readonly">44003</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Arranque suave P</p></td><td><p class="readonly">WGraConnEna</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.GriStrTms</p></td><td><p class="readonly">44009</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s&nbsp;a&nbsp;1600&nbsp;s</p></td><td><p>0&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Tiempo de conexión tras reinicio</p></td><td><p class="readonly">GriStrTms</p></td></tr>
<tr><td><p class="readonly">Inverter.WGraRecon</p></td><td><p class="readonly">44011</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/min</p></td><td><p>1&nbsp;%/min a 10000&nbsp;%/min</p></td><td><p>10&nbsp;%/min</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Tasa de arranque suave P después de fallo de red</p></td><td><p class="readonly">WGraRecon</p></td></tr>
<tr><td><p class="readonly">Inverter.WGraReconEna</p></td><td><p class="readonly">44013</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Arranque suave P después de fallo de red</p></td><td><p class="readonly">WGraReconEna</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.GriFltMonTms</p></td><td><p class="readonly">44015</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s&nbsp;a&nbsp;6000&nbsp;s</p></td><td><p>0&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Tiempo de conexión tras fallo de red</p></td><td><p class="readonly">GriFltMonTms</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.GriFltReConTms</p></td><td><p class="readonly">44017</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s&nbsp;a&nbsp;6000&nbsp;s</p></td><td><p>0&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Tiempo de conexión rápida tras interrupción breve</p></td><td><p class="readonly">GriFltReConTms</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.GriFltTms</p></td><td><p class="readonly">44019</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s&nbsp;a&nbsp;400&nbsp;s</p></td><td><p>3&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Duración máxima de una interrupción breve</p></td><td><p class="readonly">GriFltTms</p></td></tr>
<tr><td><p class="readonly">Operation.OpMod</p></td><td><p class="readonly">40009</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>381: Parada (Stop)</p><p>1467: Iniciar (Str)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Modo general de funcionamiento</p></td><td><p class="readonly">Op.OpModSet</p></td></tr>
<tr><td><p class="readonly">Inverter.WGraMpp</p></td><td><p class="readonly">41201</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">40285</p></td><td><p class="readonly">MaxRmpRte</p></td><td><p class="readonly">121</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p>%</p></td><td><p>1&nbsp;% a 10000 %</p></td><td><p>10000&nbsp;%/min</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Gradiente de incremento durante variación de irradiación</p></td><td><p class="readonly">WGraMpp</p></td></tr>
<tr><td><p class="readonly">Inverter.WGraMpp</p></td><td><p class="readonly">44023</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/min</p></td><td><p>1&nbsp;%/min a 10000&nbsp;%/min</p></td><td><p>10000&nbsp;%/min</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Gradiente de incremento durante variación de irradiación</p></td><td><p class="readonly">WGraMpp</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WMod</p></td><td><p class="readonly">30835</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>1077: Especificación manual en W (WCnst)</p><p>1078: Especificación manual en % (WCnstNom)</p><p>1079: Especificación externa (WCtlCom)</p></p></td><td><p>4</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Modo de funcionamiento especificación de potencia activa</p></td><td><p class="readonly">P-WMod</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WMod</p></td><td><p class="readonly">40210</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">40353</p></td><td><p class="readonly">WMaxLim_Ena</p></td><td><p class="readonly">123</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>1077: Especificación manual en W (WCnst)</p><p>1078: Especificación manual en % (WCnstNom)</p><p>1079: Especificación externa (WCtlCom)</p></p></td><td><p>4</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Modo de funcionamiento especificación de potencia activa</p></td><td><p class="readonly">P-WMod</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.Dyn.WTmEna</p></td><td><p class="readonly">44025</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación externa de potencia activa, filtro de valor nominal</p></td><td><p class="readonly">WCtlCom.TmEna</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.Dyn.WTms</p></td><td><p class="readonly">44027</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000&nbsp;s a 1000&nbsp;s</p></td><td><p>3&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación externa de potencia activa, tiempo de estabilización filtro de valor nominal</p></td><td><p class="readonly">WCtlCom.Tms</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.Dyn.WGraEna</p></td><td><p class="readonly">44029</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación externa de potencia activa, limitación del gradiente</p></td><td><p class="readonly">WCtlCom.WGraEna</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.Dyn.WGraPos</p></td><td><p class="readonly">44031</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>0.100000&nbsp;%/s a 1000&nbsp;%/s</p></td><td><p>20 %/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación externa de potencia activa, gradiente de incremento</p></td><td><p class="readonly">WCtlCom.GraPos</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.Dyn.WGraNeg</p></td><td><p class="readonly">44033</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>0.100000&nbsp;%/s a 1000&nbsp;%/s</p></td><td><p>20 %/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación externa de potencia activa, gradiente de descenso</p></td><td><p class="readonly">WCtlCom.GraNeg</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Ena</p></td><td><p class="readonly">44043</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), activación</p></td><td><p class="readonly">WCtlVol.Ena</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.VRefMod</p></td><td><p class="readonly">44045</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>4520: Valor medio las tensiones de fase (PhsAvg)</p><p>4521: Tensión máxima de fase (PhsMax)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), tipo de tensión de referencia</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WRefMod</p></td><td><p class="readonly">44047</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>4405: Potencia activa máxima WMax (WMaxInOut)</p><p>4443: Potencia momentánea (WSnpt)</p><p>4444: Potencia disponible (WSnptMax)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), tipo de potencia activa de referencia</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.NumPt</p></td><td><p class="readonly">44049</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;% a 8 %</p></td><td><p>2&nbsp;</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), número de puntos utilizados</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">44051</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>1.100000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valor de tensión</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">44053</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>1.100000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valor de tensión</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">44055</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>1.100000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valor de tensión</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">44057</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>1.100000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valor de tensión</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">44059</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>1.100000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valor de tensión</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">44061</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>1.100000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valor de tensión</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">44063</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>1.100000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valor de tensión</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">44065</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>1.100000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valor de tensión</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">44067</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100 %</p></td><td><p>100&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valor de potencia activa</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">44069</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100 %</p></td><td><p>100&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valor de potencia activa</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">44071</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100 %</p></td><td><p>100&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valor de potencia activa</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">44073</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100 %</p></td><td><p>100&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valor de potencia activa</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">44075</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100 %</p></td><td><p>100&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valor de potencia activa</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">44077</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100 %</p></td><td><p>100&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valor de potencia activa</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">44079</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100 %</p></td><td><p>100&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valor de potencia activa</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">44081</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100 %</p></td><td><p>100&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), valor de potencia activa</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WTmEna</p></td><td><p class="readonly">44083</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), filtro de valor nominal</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WTms</p></td><td><p class="readonly">44085</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000&nbsp;s a 1000&nbsp;s</p></td><td><p>3&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), tiempo de estabilización filtro de valor nominal</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WGraEna</p></td><td><p class="readonly">44087</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), limitación del gradiente</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WGraPos</p></td><td><p class="readonly">44089</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>0.100000&nbsp;%/s a 1000&nbsp;%/s</p></td><td><p>20 %/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), gradiente de incremento</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WGraNeg</p></td><td><p class="readonly">44091</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>0.100000&nbsp;%/s a 1000&nbsp;%/s</p></td><td><p>20 %/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), gradiente de descenso</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.ActTms</p></td><td><p class="readonly">44093</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s&nbsp;a&nbsp;1000&nbsp;s</p></td><td><p>0&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), retardo de disparo</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArNomRefMod</p></td><td><p class="readonly">44095</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>4405: Potencia activa máxima WMax (WMaxInOut)</p><p>4406: Potencia reactiva máxima VArMax (VArMaxQ)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Modo de potencia reactiva, magnitud de referencia para especificaciones de potencia reactiva</p></td><td><p class="readonly">QNomRefMod</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArModOut</p></td><td><p class="readonly">41319</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>1069: Curva característica Q(U) (VArCtlVol)</p><p>1070: Q, especificación manual en % (VArCnstNom)</p><p>1071: Q, especificación manual en VAr (VArCnst)</p><p>1072: Q, especificación externa (VArCtlCom)</p><p>1073: Curva característica Q(P) (VArCtlW)</p><p>1074: Cos φ, especificación manual (PFCnst)</p><p>1075: Cos φ, especificación externa (PFCtlCom)</p><p>1076: Curva característica cos φ(P) (PFCtlW)</p><p>4562: Curva característica cos φ(U) (PFCtlVol)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Modo de potencia reactiva en el suministro de potencia activa</p></td><td><p class="readonly">QModOut</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArModIn</p></td><td><p class="readonly">41321</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>1069: Curva característica Q(U) (VArCtlVol)</p><p>1070: Q, especificación manual en % (VArCnstNom)</p><p>1071: Q, especificación manual en VAr (VArCnst)</p><p>1072: Q, especificación externa (VArCtlCom)</p><p>1073: Curva característica Q(P) (VArCtlW)</p><p>1074: Cos φ, especificación manual (PFCnst)</p><p>1075: Cos φ, especificación externa (PFCtlCom)</p><p>1076: Curva característica cos φ(P) (PFCtlW)</p><p>2270: Valor predet. cos φ/Q mediante control inst. (VArPFCtlCom)</p><p>4562: Curva característica cos φ(U) (PFCtlVol)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Modo de potencia reactiva en el consumo de potencia activa</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArModZerW</p></td><td><p class="readonly">41323</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>1069: Curva característica Q(U) (VArCtlVol)</p><p>1070: Q, especificación manual en % (VArCnstNom)</p><p>1071: Q, especificación manual en VAr (VArCnst)</p><p>1072: Q, especificación externa (VArCtlCom)</p><p>1073: Curva característica Q(P) (VArCtlW)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Modo de potencia reactiva en potencia activa cero</p></td><td><p class="readonly">QModZerW</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFMinEna</p></td><td><p class="readonly">41367</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ nominal PFMinQ1-Q4</p></td><td><p class="readonly">PFMinEna</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.OutWNomLimAct</p></td><td><p class="readonly">41369</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>0&nbsp;% a 100 %</p></td><td><p>5&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Umbral de activación con potencia activa absorbida</p></td><td><p class="readonly">OutWNomLimAct</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.OutWNomLimDeAct</p></td><td><p class="readonly">41371</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>0&nbsp;% a 100 %</p></td><td><p>5&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Umbral de desactivación con potencia activa suministrada</p></td><td><p class="readonly">OutWNomLimDeAct</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.InWNomLimAct</p></td><td><p class="readonly">41373</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>0&nbsp;% a 100 %</p></td><td><p>5&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Umbral de activación con potencia activa consumida</p></td><td><p class="readonly">InWNomLimAct</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.InWNomLimDeAct</p></td><td><p class="readonly">41375</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>0&nbsp;% a 100 %</p></td><td><p>5&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Umbral de desactivación con potencia activa consumida</p></td><td><p class="readonly">InWNomLimDeAct</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCfg.Dyn.VArTmEna</p></td><td><p class="readonly">44101</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación de potencia reactiva, filtro de valor nominal</p></td><td><p class="readonly">QCtlCom.TmEna</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCfg.Dyn.VArTms</p></td><td><p class="readonly">44103</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000&nbsp;s a 1000&nbsp;s</p></td><td><p>10&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación de potencia reactiva, tiempo de estabilización filtro de valor nominal</p></td><td><p class="readonly">QCtlCom.Tms</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCfg.Dyn.VArGraEna</p></td><td><p class="readonly">44105</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación de potencia reactiva, limitación del gradiente</p></td><td><p class="readonly">QCtlCom.GraEna</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCfg.Dyn.VArGraPos</p></td><td><p class="readonly">44107</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s a 10000&nbsp;%/s</p></td><td><p>1200 %/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación de potencia reactiva, gradiente de incremento</p></td><td><p class="readonly">QCtlCom.GraPos</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCfg.Dyn.VArGraNeg</p></td><td><p class="readonly">44109</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s a 10000&nbsp;%/s</p></td><td><p>1200 %/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación de potencia reactiva, gradiente de descenso</p></td><td><p class="readonly">QCtlCom.GraNeg</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCnstCfg.PFIn</p></td><td><p class="readonly">44119</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;% a 1 %</p></td><td><p>1&nbsp;</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación cos φ manual, valor nominal cos φ en el consumo de potencia activa</p></td><td><p class="readonly">PF.PFIn</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCnstCfg.PFExtIn</p></td><td><p class="readonly">44121</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Sobreexcitado (OvExt)</p><p>1042: Subexcitado (UnExt)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación cos φ manual, tipo de excitación en el consumo de potencia activa</p></td><td><p class="readonly">PF.PFExtIn</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.WFilTmEna</p></td><td><p class="readonly">44123</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación cos φ, filtro de valor real para valor de medición de la potencia activa</p></td><td><p class="readonly">PFCom.WFilTmEna</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.WFilTms</p></td><td><p class="readonly">44125</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000&nbsp;s a 1000&nbsp;s</p></td><td><p>1.500000&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación cos φ, filtro de valor real para valor de medición de la potencia activa</p></td><td><p class="readonly">PFCom.WFilTms</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.VArTmEna</p></td><td><p class="readonly">44127</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación cos φ, filtro de valor nominal</p></td><td><p class="readonly">PFCom.VArTmEna</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.VArTms</p></td><td><p class="readonly">44129</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000&nbsp;s a 1000&nbsp;s</p></td><td><p>10&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación cos φ, tiempo de estabilización filtro de valor nominal</p></td><td><p class="readonly">PFCom.VArTms</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.VArGraEna</p></td><td><p class="readonly">44131</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación cos φ, limitación del gradiente</p></td><td><p class="readonly">PFCom.GraEna</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.VArGraPos</p></td><td><p class="readonly">44133</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s a 10000&nbsp;%/s</p></td><td><p>1200 %/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación cos φ, gradiente de incremento</p></td><td><p class="readonly">PFCom.GraPos</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.VArGraNeg</p></td><td><p class="readonly">44135</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s a 10000&nbsp;%/s</p></td><td><p>1200 %/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Especificación cos φ, gradiente de descenso</p></td><td><p class="readonly">PFCom.GraNeg</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.NumPt</p></td><td><p class="readonly">44145</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;% a 8 %</p></td><td><p>4&nbsp;</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), número de puntos de referencia utilizados</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td><td><p class="readonly">44147</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100 %</p></td><td><p>50&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valor de potencia activa</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td><td><p class="readonly">44149</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100 %</p></td><td><p>50&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valor de potencia activa</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td><td><p class="readonly">44151</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100 %</p></td><td><p>50&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valor de potencia activa</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td><td><p class="readonly">44153</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100 %</p></td><td><p>50&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valor de potencia activa</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td><td><p class="readonly">44155</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100 %</p></td><td><p>50&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valor de potencia activa</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td><td><p class="readonly">44157</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100 %</p></td><td><p>50&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valor de potencia activa</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td><td><p class="readonly">44159</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100 %</p></td><td><p>50&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valor de potencia activa</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td><td><p class="readonly">44161</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100 %</p></td><td><p>50&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valor de potencia activa</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td><td><p class="readonly">44163</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100 %</p></td><td><p>0&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valor de potencia reactiva</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td><td><p class="readonly">44165</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100 %</p></td><td><p>0&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valor de potencia reactiva</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td><td><p class="readonly">44167</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100 %</p></td><td><p>0&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valor de potencia reactiva</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td><td><p class="readonly">44169</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100 %</p></td><td><p>0&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valor de potencia reactiva</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td><td><p class="readonly">44171</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100 %</p></td><td><p>0&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valor de potencia reactiva</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td><td><p class="readonly">44173</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100 %</p></td><td><p>0&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valor de potencia reactiva</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td><td><p class="readonly">44175</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100 %</p></td><td><p>0&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valor de potencia reactiva</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td><td><p class="readonly">44177</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100 %</p></td><td><p>0&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), valor de potencia reactiva</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArTmEna</p></td><td><p class="readonly">44179</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), filtro de valor nominal</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArTms</p></td><td><p class="readonly">44181</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000&nbsp;s a 1000&nbsp;s</p></td><td><p>10&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), tiempo de estabilización filtro de valor nominal</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArGraEna</p></td><td><p class="readonly">44183</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), limitación del gradiente</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArGraPos</p></td><td><p class="readonly">44185</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s a 10000&nbsp;%/s</p></td><td><p>100 %/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), gradiente de incremento</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArGraNeg</p></td><td><p class="readonly">44187</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s a 10000&nbsp;%/s</p></td><td><p>100 %/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), gradiente de descenso</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.ActTms</p></td><td><p class="readonly">44189</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s&nbsp;a&nbsp;1000&nbsp;s</p></td><td><p>0&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), retardo de disparo</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.NumPt</p></td><td><p class="readonly">44191</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;% a 8 %</p></td><td><p>4&nbsp;</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), número de puntos de referencia utilizados</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">41303</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>0.940000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de tensión</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">41325</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>0.940000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de tensión</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">41327</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>0.940000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de tensión</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">41329</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>0.940000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de tensión</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">41331</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>0.940000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de tensión</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">41333</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>0.940000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de tensión</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">41335</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>0.940000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de tensión</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">41337</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>0.940000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de tensión</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">41339</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>0.940000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de tensión</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">41305</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100 %</p></td><td><p>44&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de potencia reactiva</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">41341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100 %</p></td><td><p>44&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de potencia reactiva</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">41343</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100 %</p></td><td><p>44&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de potencia reactiva</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">41345</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100 %</p></td><td><p>44&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de potencia reactiva</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">41347</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100 %</p></td><td><p>44&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de potencia reactiva</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">41349</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100 %</p></td><td><p>44&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de potencia reactiva</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">41351</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100 %</p></td><td><p>44&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de potencia reactiva</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">41353</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100 %</p></td><td><p>44&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de potencia reactiva</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">41355</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100 %</p></td><td><p>44&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), valor de potencia reactiva</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.VolRef.AutnAdjMod</p></td><td><p class="readonly">41311</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p><p>1438: Modo autom&aacute;tico (Auto)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), modo de funcionamiento de la adaptación de la tensión de referencia</p></td><td><p class="readonly">QCtlV.AutnMod</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.VolRef.AutnAdjTms</p></td><td><p class="readonly">41313</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>1&nbsp;% a 100000 %</p></td><td><p>300&nbsp;</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), tiempo de estabilización de la adaptación automática de la tensión de referencia</p></td><td><p class="readonly">QCtlV.AutnTms</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArTmEna</p></td><td><p class="readonly">44199</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), filtro de valor nominal</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArTms</p></td><td><p class="readonly">44201</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>1&nbsp;s&nbsp;a&nbsp;1000&nbsp;s</p></td><td><p>10&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), tiempo de estabilización filtro de valor nominal</p></td><td><p class="readonly">Q-VArTms</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArGraEna</p></td><td><p class="readonly">44203</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), limitación del gradiente</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArGraPos</p></td><td><p class="readonly">44205</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s a 10000&nbsp;%/s</p></td><td><p>100 %/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), gradiente de incremento</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArGraNeg</p></td><td><p class="readonly">44207</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s a 10000&nbsp;%/s</p></td><td><p>100 %/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), gradiente de descenso</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.ActTms</p></td><td><p class="readonly">44209</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s&nbsp;a&nbsp;1000&nbsp;s</p></td><td><p>0&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), retardo de disparo</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.NumPt</p></td><td><p class="readonly">44213</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;% a 4 %</p></td><td><p>2&nbsp;</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(P), número de puntos de referencia utilizados</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</p></td><td><p class="readonly">44215</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Sobreexcitado (OvExt)</p><p>1042: Subexcitado (UnExt)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(P), tipo de excitación</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</p></td><td><p class="readonly">44217</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Sobreexcitado (OvExt)</p><p>1042: Subexcitado (UnExt)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(P), tipo de excitación</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</p></td><td><p class="readonly">44219</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Sobreexcitado (OvExt)</p><p>1042: Subexcitado (UnExt)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(P), tipo de excitación</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</p></td><td><p class="readonly">44221</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Sobreexcitado (OvExt)</p><p>1042: Subexcitado (UnExt)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(P), tipo de excitación</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PF</p></td><td><p class="readonly">44223</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;% a 1 %</p></td><td><p>1&nbsp;</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(P), valor nominal cos φ</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PF</p></td><td><p class="readonly">44225</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;% a 1 %</p></td><td><p>1&nbsp;</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(P), valor nominal cos φ</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PF</p></td><td><p class="readonly">44227</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;% a 1 %</p></td><td><p>1&nbsp;</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(P), valor nominal cos φ</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PF</p></td><td><p class="readonly">44229</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;% a 1 %</p></td><td><p>1&nbsp;</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(P), valor nominal cos φ</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</p></td><td><p class="readonly">44231</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100 %</p></td><td><p>50&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(P), potencia activa</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</p></td><td><p class="readonly">44233</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100 %</p></td><td><p>50&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(P), potencia activa</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</p></td><td><p class="readonly">44235</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100 %</p></td><td><p>50&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(P), potencia activa</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</p></td><td><p class="readonly">44237</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100&nbsp;% a 100 %</p></td><td><p>50&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(P), potencia activa</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.WFilTmEna</p></td><td><p class="readonly">44239</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(P), filtro de valor real para valor de medición de la potencia activa</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.WFilTms</p></td><td><p class="readonly">44241</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000&nbsp;s a 1000&nbsp;s</p></td><td><p>1.500000&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(P), tiempo de estabilización filtro de valor real</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.VArTmEna</p></td><td><p class="readonly">44243</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(P), filtro de valor nominal</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.VArTms</p></td><td><p class="readonly">44245</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000&nbsp;s a 1000&nbsp;s</p></td><td><p>10&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(P), tiempo de estabilización filtro de valor nominal</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.VArGraEna</p></td><td><p class="readonly">44247</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(P), limitación del gradiente</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.VArGraPos</p></td><td><p class="readonly">44249</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s a 10000&nbsp;%/s</p></td><td><p>1200 %/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(P), gradiente de incremento</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.VArGraNeg</p></td><td><p class="readonly">44251</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s a 10000&nbsp;%/s</p></td><td><p>1200 %/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(P), gradiente de descenso</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.ActTms</p></td><td><p class="readonly">44253</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s&nbsp;a&nbsp;1000&nbsp;s</p></td><td><p>0&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(P), retardo de disparo</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Crv.NumPt</p></td><td><p class="readonly">44255</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;% a 4 %</p></td><td><p>4&nbsp;</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(U), número de puntos de referencia utilizados</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Crv.VolPu</p></td><td><p class="readonly">44257</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>0.940000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(U), valor de tensión</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Crv.VolPu</p></td><td><p class="readonly">44259</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>0.940000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(U), valor de tensión</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Crv.VolPu</p></td><td><p class="readonly">44261</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>0.940000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(U), valor de tensión</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Crv.VolPu</p></td><td><p class="readonly">44263</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>0.940000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(U), valor de tensión</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Crv.PFExt</p></td><td><p class="readonly">44265</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Sobreexcitado (OvExt)</p><p>1042: Subexcitado (UnExt)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(U), tipo de excitación</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Crv.PFExt</p></td><td><p class="readonly">44267</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Sobreexcitado (OvExt)</p><p>1042: Subexcitado (UnExt)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(U), tipo de excitación</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Crv.PFExt</p></td><td><p class="readonly">44269</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Sobreexcitado (OvExt)</p><p>1042: Subexcitado (UnExt)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(U), tipo de excitación</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Crv.PFExt</p></td><td><p class="readonly">44271</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Sobreexcitado (OvExt)</p><p>1042: Subexcitado (UnExt)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(U), tipo de excitación</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Crv.PF</p></td><td><p class="readonly">44273</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;% a 1 %</p></td><td><p>0.800000&nbsp;</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(U), valor nominal cos φ</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Crv.PF</p></td><td><p class="readonly">44275</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;% a 1 %</p></td><td><p>0.800000&nbsp;</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(U), valor nominal cos φ</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Crv.PF</p></td><td><p class="readonly">44277</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;% a 1 %</p></td><td><p>0.800000&nbsp;</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(U), valor nominal cos φ</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Crv.PF</p></td><td><p class="readonly">44279</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0&nbsp;% a 1 %</p></td><td><p>0.800000&nbsp;</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(U), valor nominal cos φ</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Dyn.WFilTmEna</p></td><td><p class="readonly">44281</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(U), filtro de valor real para valor de medición de la potencia activa</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Dyn.WFilTms</p></td><td><p class="readonly">44283</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000&nbsp;s a 1000&nbsp;s</p></td><td><p>1.500000&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(U), tiempo de estabilización filtro de valor real</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Dyn.VArTmEna</p></td><td><p class="readonly">44285</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(U), filtro de valor nominal</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Dyn.VArTms</p></td><td><p class="readonly">44287</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000&nbsp;s a 1000&nbsp;s</p></td><td><p>10&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(U), tiempo de estabilización filtro de valor nominal</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Dyn.VArGraEna</p></td><td><p class="readonly">44289</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(U), limitación del gradiente</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Dyn.VArGraPos</p></td><td><p class="readonly">44291</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s a 10000&nbsp;%/s</p></td><td><p>1200 %/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(U), gradiente de incremento</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Dyn.VArGraNeg</p></td><td><p class="readonly">44293</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1&nbsp;%/s a 10000&nbsp;%/s</p></td><td><p>1200 %/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(U), gradiente de descenso</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Dyn.ActTms</p></td><td><p class="readonly">44295</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s&nbsp;a&nbsp;1000&nbsp;s</p></td><td><p>0&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Cos φ(U), retardo de disparo</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.MaxPu</p></td><td><p class="readonly">44297</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>1&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>2&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de tensión, umbral máximo superior</p></td><td><p class="readonly">VolCtl.MaxPu</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.MaxPuTmms</p></td><td><p class="readonly">44303</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>ms</p></td><td><p>0&nbsp;ms a 1000000&nbsp;ms</p></td><td><p>100000&nbsp;ms</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de tensión, umbral máximo superior tiempo de disparo</p></td><td><p class="readonly">VolCtl.MaxPuTms</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.hhLimPu</p></td><td><p class="readonly">44299</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>1&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>2&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de tensión, umbral máximo medio</p></td><td><p class="readonly">VolCtl.hhLimPu</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.hhLimTmms</p></td><td><p class="readonly">40450</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">40829</p></td><td><p class="readonly">Tms2</p></td><td><p class="readonly">130</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p>ms</p></td><td><p>0&nbsp;ms a 1000000&nbsp;ms</p></td><td><p>100000&nbsp;ms</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de tensión, umbral máximo medio tiempo de disparo</p></td><td><p class="readonly">VolCtl.hhLimTms</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.hLimPu</p></td><td><p class="readonly">44301</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>1&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>1.250000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de tensión, umbral máximo inferior</p></td><td><p class="readonly">VolCtl.hLimPu</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.hLimTmms</p></td><td><p class="readonly">40456</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">40827</p></td><td><p class="readonly">Tms1</p></td><td><p class="readonly">130</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p>ms</p></td><td><p>0&nbsp;ms a 1000000&nbsp;ms</p></td><td><p>100&nbsp;ms</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de tensión, umbral máximo inferior tiempo de disparo</p></td><td><p class="readonly">VolCtl.hLimTms</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.lLimPu</p></td><td><p class="readonly">44309</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0.200000&nbsp;p.u. a 1&nbsp;p.u.</p></td><td><p>0.800000&nbsp;p.u.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de tensión, umbral mínimo superior</p></td><td><p class="readonly">VolCtl.lLimPu</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.lLimTmms</p></td><td><p class="readonly">40462</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">40765</p></td><td><p class="readonly">Tms1</p></td><td><p class="readonly">129</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p>ms</p></td><td><p>0&nbsp;ms a 1000000&nbsp;ms</p></td><td><p>3000&nbsp;ms</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de tensión, umbral mínimo superior tiempo de disparo</p></td><td><p class="readonly">VolCtl.lLimTms</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.llLimPu</p></td><td><p class="readonly">44307</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0.15&nbsp;p.u. a 1&nbsp;p.u.</p></td><td><p>0.200000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de tensión, umbral mínimo medio</p></td><td><p class="readonly">VolCtl.llLimPu</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.llLimTmms</p></td><td><p class="readonly">40466</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">40767</p></td><td><p class="readonly">Tms2</p></td><td><p class="readonly">129</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p>ms</p></td><td><p>0&nbsp;ms a 1000000&nbsp;ms</p></td><td><p>10000&nbsp;ms</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de tensión, umbral mínimo medio tiempo de disparo</p></td><td><p class="readonly">VolCtl.llLimTms</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.MinPu</p></td><td><p class="readonly">44305</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0.200000&nbsp;p.u. a 1&nbsp;p.u.</p></td><td><p>0.200000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de tensión, umbral mínimo inferior</p></td><td><p class="readonly">VolCtl.MinPu</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.MinTmms</p></td><td><p class="readonly">40468</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>ms</p></td><td><p>0&nbsp;ms a 1000000&nbsp;ms</p></td><td><p>100000&nbsp;ms</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de tensión, umbral mínimo inferior tiempo de disparo</p></td><td><p class="readonly">VolCtl.MinTms</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.ReconMaxPu</p></td><td><p class="readonly">44311</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>1&nbsp;p.u. a 2&nbsp;p.u.</p></td><td><p>1.100000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Tensión máxima de conexión</p></td><td><p class="readonly">ReconMaxPu</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.ReconMinPu</p></td><td><p class="readonly">44313</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 1&nbsp;p.u.</p></td><td><p>0.850000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Tensión mínima de conexión</p></td><td><p class="readonly">ReconMinPu</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.MaxPeakPu</p></td><td><p class="readonly">44315</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>1.500000&nbsp;p.u. a 3&nbsp;p.u.</p></td><td><p>1.780000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de tensión, umbral de tensión de cresta</p></td><td><p class="readonly">VolCtl.PeakPu</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.MaxPeakTmms</p></td><td><p class="readonly">44317</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>ms</p></td><td><p>0.100000&nbsp;ms a 5&nbsp;ms</p></td><td><p>0.312000&nbsp;ms</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de tensión, umbral de tensión de cresta tiempo de disparo</p></td><td><p class="readonly">VolCtl.PeakTms</p></td></tr>
<tr><td><p class="readonly">Inverter.DGSModCfg.DGSMod</p></td><td><p class="readonly">40250</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">40479</p></td><td><p class="readonly">ModEna</p></td><td><p class="readonly">128</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>1265: Apoyo de red din&aacute;mico limitado (DGSPa)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Apoyo de red dinámico, modo de funcionamiento</p></td><td><p class="readonly">DGS-DGSMod</p></td></tr>
<tr><td><p class="readonly">Inverter.DGSModCfg.ZerCurOvVolPu</p></td><td><p class="readonly">44319</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>1&nbsp;p.u. a 1.400000&nbsp;p.u.</p></td><td><p>1.200000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Apoyo de red dinámico, umbral de sobretensión para intensidad residual</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.DGSModCfg.ZerCurUnVolPu</p></td><td><p class="readonly">44321</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0.100000&nbsp;p.u. a 1&nbsp;p.u.</p></td><td><p>0.700000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Apoyo de red dinámico, umbral de subtensión para intensidad residual</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.DGSModCfg.HystVolPu</p></td><td><p class="readonly">44323</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0&nbsp;p.u. a 1&nbsp;p.u.</p></td><td><p>0.020000&nbsp;p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Apoyo de red dinámico, tensión de histéresis</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.FrqCtl.Max</p></td><td><p class="readonly">40103</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>50&nbsp;Hz a 66&nbsp;Hz</p></td><td><p>66&nbsp;Hz</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de frecuencia, umbral máximo superior</p></td><td><p class="readonly">FrqCtl.Max</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.FrqCtl.MaxTmms</p></td><td><p class="readonly">40426</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>ms</p></td><td><p>0&nbsp;ms a 1000000&nbsp;ms</p></td><td><p>100000&nbsp;ms</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de frecuencia, umbral máximo superior tiempo de disparo</p></td><td><p class="readonly">FrqCtl.MaxTms</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.FrqCtl.hLim</p></td><td><p class="readonly">40432</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>50&nbsp;Hz a 66&nbsp;Hz</p></td><td><p>51.500000&nbsp;Hz</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de frecuencia, umbral máximo inferior</p></td><td><p class="readonly">FrqCtl.hLim</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.FrqCtl.hLimTmms</p></td><td><p class="readonly">40434</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>ms</p></td><td><p>0&nbsp;ms a 1000000&nbsp;ms</p></td><td><p>100&nbsp;ms</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de frecuencia, umbral máximo inferior tiempo de disparo</p></td><td><p class="readonly">FrqCtl.hLimTms</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.FrqCtl.lLim</p></td><td><p class="readonly">40436</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>44&nbsp;Hz a 60&nbsp;Hz</p></td><td><p>47.500000&nbsp;Hz</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de frecuencia, umbral mínimo superior</p></td><td><p class="readonly">FrqCtl.lLim</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.FrqCtl.lLimTmms</p></td><td><p class="readonly">40438</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>ms</p></td><td><p>0&nbsp;ms a 1000000&nbsp;ms</p></td><td><p>100&nbsp;ms</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de frecuencia, umbral mínimo superior tiempo de disparo</p></td><td><p class="readonly">FrqCtl.lLimTms</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.FrqCtl.Min</p></td><td><p class="readonly">40101</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>44&nbsp;Hz a 60&nbsp;Hz</p></td><td><p>44&nbsp;Hz</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de frecuencia, umbral mínimo inferior</p></td><td><p class="readonly">FrqCtl.Min</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.FrqCtl.MinTmms</p></td><td><p class="readonly">40444</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>ms</p></td><td><p>0&nbsp;ms a 1000000&nbsp;ms</p></td><td><p>1000000&nbsp;ms</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Monitorización de frecuencia, umbral mínimo inferior tiempo disparo</p></td><td><p class="readonly">FrqCtl.MinTms</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.FrqCtl.ReconMin</p></td><td><p class="readonly">41127</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>44&nbsp;Hz a 60&nbsp;Hz</p></td><td><p>47.500000&nbsp;Hz</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Frecuencia mínima de conexión</p></td><td><p class="readonly">FrqCtl.ReconMin</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.FrqCtl.ReconMax</p></td><td><p class="readonly">41129</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>50&nbsp;Hz a 66&nbsp;Hz</p></td><td><p>50.100000&nbsp;Hz</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Frecuencia máxima de conexión</p></td><td><p class="readonly">FrqCtl.ReconMax</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.Ena</p></td><td><p class="readonly">44333</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Curva característica P(f)</p></td><td><p class="readonly">P-HzEna</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.RefModOv</p></td><td><p class="readonly">44335</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>4354: Suministro máximo de potencia real (WMaxOut)</p><p>4443: Potencia momentánea (WSnpt)</p><p>4444: Potencia disponible (WSnptMax)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), magnitud de referencia para potencia activa en sobrefrecuencia</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.RefModUn</p></td><td><p class="readonly">44337</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>4354: Suministro máximo de potencia real (WMaxOut)</p><p>4443: Potencia momentánea (WSnpt)</p><p>4444: Potencia disponible (WSnptMax)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), magnitud de referencia para potencia activa en subfrecuencia</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WTms</p></td><td><p class="readonly">44339</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000&nbsp;s a 60&nbsp;s</p></td><td><p>0.500000&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), tiempo de estabilización</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HystEnaOv</p></td><td><p class="readonly">44341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), histéresis en sobrefrecuencia</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HystEnaUn</p></td><td><p class="readonly">44343</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), histéresis en subfrecuencia</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnStop</p></td><td><p class="readonly">44371</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>44&nbsp;Hz a 60&nbsp;Hz</p></td><td><p>48&nbsp;Hz</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), subfrecuencia de reset</p></td><td><p class="readonly">P-HzStopMin</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn</p></td><td><p class="readonly">44359</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>44&nbsp;Hz a 60&nbsp;Hz</p></td><td><p>48&nbsp;Hz</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), subfrecuencia de quiebre</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn</p></td><td><p class="readonly">44361</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>44&nbsp;Hz a 60&nbsp;Hz</p></td><td><p>48&nbsp;Hz</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), subfrecuencia de quiebre</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn</p></td><td><p class="readonly">44363</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>44&nbsp;Hz a 60&nbsp;Hz</p></td><td><p>48&nbsp;Hz</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), subfrecuencia de quiebre</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra</p></td><td><p class="readonly">44365</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-200&nbsp;% a 0 %</p></td><td><p>-40&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), variación de la potencia activa por Hz para subfrecuencia</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra</p></td><td><p class="readonly">44367</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-200&nbsp;% a 0 %</p></td><td><p>-40&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), variación de la potencia activa por Hz para subfrecuencia</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra</p></td><td><p class="readonly">44369</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-200&nbsp;% a 0 %</p></td><td><p>-40&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), variación de la potencia activa por Hz para subfrecuencia</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv</p></td><td><p class="readonly">44345</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>50&nbsp;Hz a 66&nbsp;Hz</p></td><td><p>52&nbsp;Hz</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), sobrefrecuencia de quiebre</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv</p></td><td><p class="readonly">44347</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>50&nbsp;Hz a 66&nbsp;Hz</p></td><td><p>52&nbsp;Hz</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), sobrefrecuencia de quiebre</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv</p></td><td><p class="readonly">44349</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>50&nbsp;Hz a 66&nbsp;Hz</p></td><td><p>52&nbsp;Hz</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), sobrefrecuencia de quiebre</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra</p></td><td><p class="readonly">44351</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-200&nbsp;% a 0 %</p></td><td><p>-40&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), variación de la potencia activa por Hz para sobrefrecuencia</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra</p></td><td><p class="readonly">44353</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-200&nbsp;% a 0 %</p></td><td><p>-40&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), variación de la potencia activa por Hz para sobrefrecuencia</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra</p></td><td><p class="readonly">44355</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-200&nbsp;% a 0 %</p></td><td><p>-40&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), variación de la potencia activa por Hz para sobrefrecuencia</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.WCtlTmms</p></td><td><p class="readonly">44373</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>ms</p></td><td><p>0&nbsp;ms a 60000&nbsp;ms</p></td><td><p>0&nbsp;ms</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), retardo de disparo</p></td><td><p class="readonly">P-WCtlTmms</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzStopWGraTms</p></td><td><p class="readonly">44375</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Duraci&oacute;n</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0&nbsp;s&nbsp;a&nbsp;1600&nbsp;s</p></td><td><p>0&nbsp;s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), tiempo de funcionamiento en inercia</p></td><td><p class="readonly">P-HzStopWGraTms</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzStopWGra</p></td><td><p class="readonly">40242</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">40469</p></td><td><p class="readonly">HzStopWGra</p></td><td><p class="readonly">127</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p>%/min</p></td><td><p>1&nbsp;%/min a 10000&nbsp;%/min</p></td><td><p>10&nbsp;%/min</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), gradiente de potencia activa tras fin de error</p></td><td><p class="readonly">P-HzStopWGra</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.Aid.HzMon.Stt</p></td><td><p class="readonly">44377</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Detección de red aislada, estado de la monitorización de frecuencia</p></td><td><p class="readonly">Aid.HzMonStt</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.Aid.HzMon.HzMonTmms</p></td><td><p class="readonly">44379</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>ms</p></td><td><p>0&nbsp;ms a 10000&nbsp;ms</p></td><td><p>5000&nbsp;ms</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Detección de red aislada, tiempo de disparo de la monitorización de frecuencia</p></td><td><p class="readonly">Aid.HzMonTmms</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.Aid.AsymDet.Stt</p></td><td><p class="readonly">44417</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: OFF (Off)</p><p>308: ON (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Detección de red aislada, estado de la detección de asimetría</p></td><td><p class="readonly">Aid.AsymDetStt</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.Aid.AsymDet.AsymMax</p></td><td><p class="readonly">44419</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>0&nbsp;% a 50 %</p></td><td><p>50&nbsp;%</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Detección de red aislada, asimetría de red admisible</p></td><td><p class="readonly">Aid.AsymDetMax</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.Aid.AsymDet.AsymMaxTmms</p></td><td><p class="readonly">44421</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>ms</p></td><td><p>0&nbsp;ms a 10000&nbsp;ms</p></td><td><p>5000&nbsp;ms</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Detección de red aislada, tiempo de disparo de la detección de asimetría</p></td><td><p class="readonly">Aid.AsymDetMaxT</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.HzRtg</p></td><td><p class="readonly">40135</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p class="readonly">40286</p></td><td><p class="readonly">ECPNomHz</p></td><td><p class="readonly">121</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img></p></td><td><p>Hz</p></td><td><p>44&nbsp;Hz a 65&nbsp;Hz</p></td><td><p>50&nbsp;Hz</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Frecuencia nominal</p></td><td><p class="readonly">HzRtg</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40001</p></td><td><p class="readonly">SID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint32</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0x53756e53</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40003</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40004</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">66</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40005</p></td><td><p class="readonly">Mn</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">string16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">SMA</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40021</p></td><td><p class="readonly">Md</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">string16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Solar Inverter</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40071</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">11</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40072</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">13</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40086</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">12</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40087</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">98</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40092</p></td><td><p class="readonly">CfgSt</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40093</p></td><td><p class="readonly">ChgSt</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40094</p></td><td><p class="readonly">Cap</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">5</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40096</p></td><td><p class="readonly">Ctl</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40187</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">50</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40192</p></td><td><p class="readonly">A_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40199</p></td><td><p class="readonly">V_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40201</p></td><td><p class="readonly">W_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40203</p></td><td><p class="readonly">Hz_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40205</p></td><td><p class="readonly">VA_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40207</p></td><td><p class="readonly">VAr_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40209</p></td><td><p class="readonly">PF_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-3</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40212</p></td><td><p class="readonly">WH_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40218</p></td><td><p class="readonly">DCW_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40223</p></td><td><p class="readonly">Tmp_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40238</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">120</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40239</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">26</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40242</p></td><td><p class="readonly">WRtg_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40244</p></td><td><p class="readonly">VARtg_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40249</p></td><td><p class="readonly">VArRtg_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40251</p></td><td><p class="readonly">ARtg_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40256</p></td><td><p class="readonly">PFRtg_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-3</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40258</p></td><td><p class="readonly">WHRtg_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40260</p></td><td><p class="readonly">AhrRtg_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40262</p></td><td><p class="readonly">MaxChaRte_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40264</p></td><td><p class="readonly">MaxDisChaRte_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40266</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">121</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40267</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">30</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40288</p></td><td><p class="readonly">WMax_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40289</p></td><td><p class="readonly">VRef_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40290</p></td><td><p class="readonly">VRefOfs_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40291</p></td><td><p class="readonly">VMinMax_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40292</p></td><td><p class="readonly">VAMax_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40293</p></td><td><p class="readonly">VArMax_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40294</p></td><td><p class="readonly">WGra_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40296</p></td><td><p class="readonly">MaxRmpRte_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40297</p></td><td><p class="readonly">ECPNomHz_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40298</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">122</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40299</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">44</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40343</p></td><td><p class="readonly">Ris_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">4</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40344</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">123</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40345</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">24</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40365</p></td><td><p class="readonly">VArPct_Mod</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40367</p></td><td><p class="readonly">WMaxLimPct_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40368</p></td><td><p class="readonly">OutPFSet_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-4</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40369</p></td><td><p class="readonly">VArPct_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40370</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">124</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40371</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">24</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40388</p></td><td><p class="readonly">WChaMax_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40392</p></td><td><p class="readonly">ChaState_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40394</p></td><td><p class="readonly">InBatV_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40396</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">126</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40397</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">64</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40403</p></td><td><p class="readonly">NCrv</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40404</p></td><td><p class="readonly">NPt</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">8</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40405</p></td><td><p class="readonly">V_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40406</p></td><td><p class="readonly">DeptRef_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40407</p></td><td><p class="readonly">RmpIncDec_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40461</p></td><td><p class="readonly">ReadOnly</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40462</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">127</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40463</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">10</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40470</p></td><td><p class="readonly">WGra_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40471</p></td><td><p class="readonly">HzStrStop_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40472</p></td><td><p class="readonly">RmpIncDec_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40474</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">128</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40475</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">14</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40480</p></td><td><p class="readonly">FilTms</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">60</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40487</p></td><td><p class="readonly">ArGra_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40488</p></td><td><p class="readonly">VRefPct_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40490</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">131</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40491</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">64</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40497</p></td><td><p class="readonly">NCrv</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40498</p></td><td><p class="readonly">NPt</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">8</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40499</p></td><td><p class="readonly">W_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40500</p></td><td><p class="readonly">PF_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40501</p></td><td><p class="readonly">RmpIncDec_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40554</p></td><td><p class="readonly">ReadOnly</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40556</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">132</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40557</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">64</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40563</p></td><td><p class="readonly">NCrv</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40564</p></td><td><p class="readonly">NPt</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">8</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40565</p></td><td><p class="readonly">V_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40566</p></td><td><p class="readonly">DeptRef_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40567</p></td><td><p class="readonly">RmpIncDec_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40621</p></td><td><p class="readonly">ReadOnly</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40622</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">160</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40623</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">128</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40624</p></td><td><p class="readonly">DCA_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40625</p></td><td><p class="readonly">DCV_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40626</p></td><td><p class="readonly">DCW_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40630</p></td><td><p class="readonly">N</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">6</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40632</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40652</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40672</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">3</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40692</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">4</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40712</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">5</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40732</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">6</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40752</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">129</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40753</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">60</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40754</p></td><td><p class="readonly">ActCrv</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40755</p></td><td><p class="readonly">ModEna</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40759</p></td><td><p class="readonly">NCrv</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40760</p></td><td><p class="readonly">NPt</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">3</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40761</p></td><td><p class="readonly">Tms_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-3</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40762</p></td><td><p class="readonly">V_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40764</p></td><td><p class="readonly">ActPt</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">3</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40813</p></td><td><p class="readonly">ReadOnly</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40814</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">130</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40815</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">60</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40816</p></td><td><p class="readonly">ActCrv</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40817</p></td><td><p class="readonly">ModEna</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40821</p></td><td><p class="readonly">NCrv</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40822</p></td><td><p class="readonly">NPt</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">3</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40823</p></td><td><p class="readonly">Tms_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-3</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40824</p></td><td><p class="readonly">V_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40826</p></td><td><p class="readonly">ActPt</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">3</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40875</p></td><td><p class="readonly">ReadOnly</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">30001</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p class="readonly">RAW</p></td><td><p class="readonly">RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Versionsnummer SMA Modbus-Profil</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Version number SMA Modbus-Profil</p></td></tr>
<tr><td><p class="readonly">Nameplate.SusyId</p></td><td><p class="readonly">30003</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p class="readonly">RAW</p></td><td><p class="readonly">RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">SUSyID Modul</p></td><td><p class="readonly">-</p></td><td><p class="readonly">SUSyID Modul</p></td></tr>
<tr><td><p class="readonly">Nameplate.SerNum</p></td><td><p class="readonly">30005</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p class="readonly">RAW</p></td><td><p class="readonly">RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Seriennummer</p></td><td><p class="readonly">SMA-SN,SN</p></td><td><p class="readonly">Serial number</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">42109</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p class="readonly">RAW</p></td><td><p class="readonly">RW</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Unit ID des Wechselrichters</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Unit ID of the inverter</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">43090</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p class="readonly">FIX0</p></td><td><p class="readonly">RW</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">SMA Grid Guard-Code</p></td><td><p class="readonly">-</p></td><td><p class="readonly">SMA Grid Guard-Code</p></td></tr>
<tr><td><p class="readonly">Nameplate.Vendor</p></td><td><p class="readonly">30055</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p class="readonly">TAGLIST</p></td><td><p class="readonly">RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Hersteller</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Manufacturer</p></td></tr>
<tr><td><p class="readonly">DtTm.Tm</p></td><td><p class="readonly">30193</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p class="readonly">DT</p></td><td><p class="readonly">RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Systemzeit</p></td><td><p class="readonly">-</p></td><td><p class="readonly">System time</p></td></tr>

</tbody></table></section><footer><div id="legend"><h2>Leyenda</h2><p><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img> - SMA Guard Code</p><p><img src="images\StatusInfo-14.png" alt="30213: para la descripci&oacute;n de los fallos, consulte la direcci&oacute;n de registro de SMA 30247; 30247: para la descripci&oacute;n del aviso del evento, consulte las instrucciones del producto" title="30213: para la descripci&oacute;n de los fallos, consulte la direcci&oacute;n de registro de SMA 30247; 30247: para la descripci&oacute;n del aviso del evento, consulte las instrucciones del producto"></img> - 30213: para la descripci&oacute;n de los fallos, consulte la direcci&oacute;n de registro de SMA 30247; 30247: para la descripci&oacute;n del aviso del evento, consulte las instrucciones del producto</p><p><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img> - Objeto de control de la planta</p><p><img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img> - La modificaci&oacute;n c&iacute;clica de estos par&aacute;metros destruir&aacute; la memoria flash del producto.</p></div><div id="footer"><p>&copy; Copyright 2020 - SMA Solar Technology AG</p></div></footer></body></html>
